
OS:Version,
  {7f368b7a-4c57-46f6-b318-a84a26554497}, !- Handle
  3.1.0;                                  !- Version Identifier

OS:Site,
  {febc7949-a2dc-4c74-ac7b-377659192172}, !- Handle
  Tucson International Ap_AZ_USA,         !- Name
  32.13,                                  !- Latitude {deg}
  -110.95,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  777,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:YearDescription,
  {3b56c551-f993-4005-9c7c-5480241ebb9e}; !- Handle

OS:ClimateZones,
  {921fb1b1-fa2d-497f-b578-bb079dacbc03}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  2B;                                     !- Climate Zone Value 1

OS:Facility,
  {1fa7bddc-b35d-4b65-86f1-a8ef1a50f86b}; !- Handle

OS:SimulationControl,
  {e46fa614-7718-4915-96c5-4341dd536ece}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No,                                     !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {8486e31d-42a5-4b0e-9774-babd792b8522}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {9904db88-62f1-4d1d-95be-20909715611b}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {d8b93ab4-099e-47e9-a821-0e6dbd852baf}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {68e81134-bc0c-4a42-b10f-db276fc74a3b}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {57324981-05db-45f6-9c9f-c840fd123510}, !- Handle
  Run Period 1,                           !- Name
  8,                                      !- Begin Month
  3,                                      !- Begin Day of Month
  8,                                      !- End Month
  7,                                      !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {3aa2b49d-c1af-4905-8b3f-ce7c76e4679a}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:RadianceParameters,
  {ab1e94eb-c295-46cc-9164-1136e9bc629a}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {1f808c32-ac42-4211-8104-a2e450ef570b}; !- Handle

OS:OutputControl:ReportingTolerances,
  {23d7ce3e-a02b-445a-a649-c6e420f3c84d}; !- Handle

OS:ConvergenceLimits,
  {d6aefb5e-7af6-4248-8f5d-abca83ff041a}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {3f36e40c-b7d2-4a07-8b36-0674ae0c543d}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {085f4eef-8a0e-4907-b4fc-13bc3d15b909}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {a15d152d-b232-46cd-99e4-06d3ec73ad4f}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {1632c275-8111-48b3-9f0e-7a5f67ae96f6}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {cc0f538d-6300-4fa9-8c23-88b0e105ad24}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {ad6d0dca-7f18-40e9-ab02-bb3a5f4f466b}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:WeatherFile,
  {9c237a2b-a431-4224-a03b-edc5fb5a98c0}, !- Handle
  Tucson International Ap,                !- City
  AZ,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722740,                                 !- WMO Number
  32.13,                                  !- Latitude {deg}
  -110.95,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  777,                                    !- Elevation {m}
  C:/Users/JKIM4/Documents/GitHub/SG_Measures/WeatherFiles/USA_AZ_Tucson.Intl.AP.722740_TMY3.epw, !- Url
  ;                                       !- Checksum

OS:Site:WaterMainsTemperature,
  {22a87865-912b-40d6-811f-16570ebd8361}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  20.3916666666667,                       !- Annual Average Outdoor Air Temperature {C}
  20.1;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {94ea8023-440f-4d5d-bdf8-9eddde184aec}, !- Handle
  Tucson International Ap Ann Clg .4% Condns DB=>MWB 1, !- Name
  41.1,                                   !- Maximum Dry-Bulb Temperature {C}
  13.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  92332,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.555,                                  !- ASHRAE Taub {dimensionless}
  1.73;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {5fbef658-4c73-442e-8702-e3db83929958}, !- Handle
  Tucson International Ap Ann Clg .4% Condns WB=>MDB 1, !- Name
  31.6,                                   !- Maximum Dry-Bulb Temperature {C}
  13.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  92332,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.555,                                  !- ASHRAE Taub {dimensionless}
  1.73;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {97ef0eee-b7db-410c-9437-2ffc87625105}, !- Handle
  Tucson International Ap Ann Htg 99.6% Condns DB 1, !- Name
  -0.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -0.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  92332,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Building,
  {0c207b21-fed8-4328-9e55-ebd59787fa3e}, !- Handle
  90.1-2010|MediumOffice,                 !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {e40648aa-8d1e-4660-84bb-58a2a03893b6}, !- Space Type Name
  {f8451772-c33a-4f19-ae94-c339f9fb5f00}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:SpaceType,
  {e40648aa-8d1e-4660-84bb-58a2a03893b6}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2010, !- Name
  ,                                       !- Default Construction Set Name
  {b54f6f18-d112-453a-9087-921c6dce9c4d}, !- Default Schedule Set Name
  {61a35192-d1c4-496b-9459-b33a0f08be45}, !- Group Rendering Name
  {f18de702-a35d-43d6-891b-aed82a8d62c7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:Rendering:Color,
  {61a35192-d1c4-496b-9459-b33a0f08be45}, !- Handle
  Office WholeBuilding - Md Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {125b8089-aa2e-41dc-9656-82afbb439b46}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {4ae510a9-c333-4a23-9a76-f82a35b91e84}, !- Handle
  West Perimeter Space - Story Ground,    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -41.7364588818937,                      !- X Origin {m}
  -27.8243059212624,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {125b8089-aa2e-41dc-9656-82afbb439b46}, !- Building Story Name
  {d6b1dab4-5739-43cc-9541-30510e18b18b}; !- Thermal Zone Name

OS:Surface,
  {985e4ca7-a5b1-43de-8fa4-705e11ad7e39}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4ae510a9-c333-4a23-9a76-f82a35b91e84}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 55.6486118425248, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 51.0766118425248, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.57200000000004, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {397c29ef-a7a5-42a7-b8a4-bf0fa7436ad0}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ae510a9-c333-4a23-9a76-f82a35b91e84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 55.6486118425248, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 55.6486118425248, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a842e265-7cd2-45c5-b61c-0ffdd9b70b08}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ae510a9-c333-4a23-9a76-f82a35b91e84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cc1cdd8-777b-4513-b02a-ad2c895dd20b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 51.0766118425248, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 51.0766118425248, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 55.6486118425248, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 55.6486118425248, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc8d51c6-000f-4fcb-af03-c457e1cbd45e}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ae510a9-c333-4a23-9a76-f82a35b91e84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4c11d0b-a365-4059-8c3d-36af24ec32b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.57200000000004, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 51.0766118425248, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 51.0766118425248, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab75ec0f-4c0b-40b0-bd20-408a976bc613}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ae510a9-c333-4a23-9a76-f82a35b91e84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3f9e6e0-d11d-4ba7-a413-bdfc0d74e61c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.57200000000004, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55e0dbc1-8917-4e60-ac8f-8ca1156d8751}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {aed44d86-158a-416b-bf5a-ce3b61aec032}, !- Construction Name
  {4ae510a9-c333-4a23-9a76-f82a35b91e84}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.57200000000004, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 51.0766118425248, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 55.6486118425248, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d6b1dab4-5739-43cc-9541-30510e18b18b}, !- Handle
  Zone West Perimeter Space - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c39d933e-7c51-417f-8923-a752bd2c5db1}, !- Zone Air Inlet Port List
  {8284d5bb-3fbf-440e-b14d-5698116ffa1e}, !- Zone Air Exhaust Port List
  {a33e8289-fef8-45b9-b1f9-90a2fffaef67}, !- Zone Air Node Name
  {e4527e85-8524-415e-9895-46c6e09111c8}, !- Zone Return Air Port List
  {d9eb6274-d0cf-48e6-96eb-0aa420664c7f}, !- Primary Daylighting Control Name
  0.537,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {31bba134-25e5-454d-87a5-e700f17fa322}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5de1cf1f-b182-4551-8c50-e7bef88f9114}, !- Handle
  Zone West Perimeter Space - Story Ground Zone Air Node, !- Name
  {a33e8289-fef8-45b9-b1f9-90a2fffaef67}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a33e8289-fef8-45b9-b1f9-90a2fffaef67}, !- Handle
  {520f99fa-29ef-425e-862d-c13d3ffcee1f}, !- Name
  {d6b1dab4-5739-43cc-9541-30510e18b18b}, !- Source Object
  11,                                     !- Outlet Port
  {5de1cf1f-b182-4551-8c50-e7bef88f9114}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c39d933e-7c51-417f-8923-a752bd2c5db1}, !- Handle
  {1b168377-bd2e-4948-945c-e98b079faf7e}, !- Name
  {d6b1dab4-5739-43cc-9541-30510e18b18b}, !- HVAC Component
  {02b4cf1a-b083-4d29-bfc8-7858037bb8e7}; !- Port 1

OS:PortList,
  {8284d5bb-3fbf-440e-b14d-5698116ffa1e}, !- Handle
  {5574a770-9e3b-4035-9af4-cd1bb1b1ab26}, !- Name
  {d6b1dab4-5739-43cc-9541-30510e18b18b}; !- HVAC Component

OS:PortList,
  {e4527e85-8524-415e-9895-46c6e09111c8}, !- Handle
  {9b9602e8-4f5f-4823-a4e6-09caddd7da84}, !- Name
  {d6b1dab4-5739-43cc-9541-30510e18b18b}, !- HVAC Component
  {95251183-0a27-42a0-84d4-6db62e0603a1}; !- Port 1

OS:Sizing:Zone,
  {4c69f292-d268-42d8-8239-c6e24c49e3be}, !- Handle
  {d6b1dab4-5739-43cc-9541-30510e18b18b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bb3f3750-a891-4d63-8e46-abfb032129a8}, !- Handle
  Zone West Perimeter Space - Story Ground Zone HVAC Equipment List, !- Name
  {d6b1dab4-5739-43cc-9541-30510e18b18b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {27711345-9f3e-477c-98ea-51bc90f66511}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a1c1e4a1-611d-4233-a280-27cdcf0d862e}, !- Handle
  North Perimeter Space - Story Ground,   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -41.7364588818937,                      !- X Origin {m}
  27.8243059212624,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {125b8089-aa2e-41dc-9656-82afbb439b46}, !- Building Story Name
  {5fb12a5c-f0fb-4f85-a88b-1c5853d01f24}; !- Thermal Zone Name

OS:Surface,
  {7ba10ed8-8d9e-4b52-9e4c-b9fe0a407dfd}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a1c1e4a1-611d-4233-a280-27cdcf0d862e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  83.4729177637874, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  78.9009177637874, -4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, -4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {757b0b5f-0675-43d4-adc6-4716a7e4254d}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1c1e4a1-611d-4233-a280-27cdcf0d862e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.4729177637874, -3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  83.4729177637874, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d27d83fd-ea50-4be5-9581-b243926d76b0}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1c1e4a1-611d-4233-a280-27cdcf0d862e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d318725-b5ac-495f-baa4-2e30861a89a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.9009177637874, -4.57200000000004, 3.9624, !- X,Y,Z Vertex 1 {m}
  78.9009177637874, -4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  83.4729177637874, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  83.4729177637874, -3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8965a145-f140-463f-bf18-a6a5f11faf24}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1c1e4a1-611d-4233-a280-27cdcf0d862e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e8773c9-6542-4d46-bd43-b7fe3039a0bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, -4.57200000000004, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, -4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  78.9009177637874, -4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  78.9009177637874, -4.57200000000004, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cc1cdd8-777b-4513-b02a-ad2c895dd20b}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1c1e4a1-611d-4233-a280-27cdcf0d862e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a842e265-7cd2-45c5-b61c-0ffdd9b70b08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, -4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, -4.57200000000004, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ede2aa6-cbda-4e42-a759-f5cd708218f3}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {aed44d86-158a-416b-bf5a-ce3b61aec032}, !- Construction Name
  {a1c1e4a1-611d-4233-a280-27cdcf0d862e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, -4.57200000000004, 3.9624, !- X,Y,Z Vertex 1 {m}
  78.9009177637874, -4.57200000000004, 3.9624, !- X,Y,Z Vertex 2 {m}
  83.4729177637874, -3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5fb12a5c-f0fb-4f85-a88b-1c5853d01f24}, !- Handle
  Zone North Perimeter Space - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b370d91a-7295-4bb3-ad9b-eb982a90377d}, !- Zone Air Inlet Port List
  {ddcc3f5a-fe1a-4450-802e-b492ab3173bb}, !- Zone Air Exhaust Port List
  {ac9f41e4-b6c9-47af-a824-37a9320aef57}, !- Zone Air Node Name
  {5ff94c88-83f7-48d2-b9f5-d0aa51c0901c}, !- Zone Return Air Port List
  {cff69e79-2a9f-4478-8d37-cd59d350a2df}, !- Primary Daylighting Control Name
  0.533,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {84abad3b-27b3-4a04-b0bf-f29f9c63b953}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dbbd95ab-a3d1-483a-9b6d-dd22e390d1d4}, !- Handle
  Zone North Perimeter Space - Story Ground Zone Air Node, !- Name
  {ac9f41e4-b6c9-47af-a824-37a9320aef57}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac9f41e4-b6c9-47af-a824-37a9320aef57}, !- Handle
  {086fcd9d-fbd3-4a38-8d22-6cdb0c09f9ff}, !- Name
  {5fb12a5c-f0fb-4f85-a88b-1c5853d01f24}, !- Source Object
  11,                                     !- Outlet Port
  {dbbd95ab-a3d1-483a-9b6d-dd22e390d1d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b370d91a-7295-4bb3-ad9b-eb982a90377d}, !- Handle
  {65a4e4fd-90b4-4a80-a768-09ecc0c03b5d}, !- Name
  {5fb12a5c-f0fb-4f85-a88b-1c5853d01f24}, !- HVAC Component
  {b047fbb2-72ea-4c39-95e9-f0dd55d18e45}; !- Port 1

OS:PortList,
  {ddcc3f5a-fe1a-4450-802e-b492ab3173bb}, !- Handle
  {f9c027c5-dd99-427e-8d15-71b4c2c80bd8}, !- Name
  {5fb12a5c-f0fb-4f85-a88b-1c5853d01f24}; !- HVAC Component

OS:PortList,
  {5ff94c88-83f7-48d2-b9f5-d0aa51c0901c}, !- Handle
  {36cc5783-884d-46d1-9d07-9e2ce2566577}, !- Name
  {5fb12a5c-f0fb-4f85-a88b-1c5853d01f24}, !- HVAC Component
  {a0cc7b82-8e73-4316-824f-b0e0ef6ff09a}; !- Port 1

OS:Sizing:Zone,
  {8becd5c5-a3b3-4d75-92dc-c7e49b64f7e5}, !- Handle
  {5fb12a5c-f0fb-4f85-a88b-1c5853d01f24}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f2fc1e66-fd11-4fa9-8862-62c9abb1539c}, !- Handle
  Zone North Perimeter Space - Story Ground Zone HVAC Equipment List, !- Name
  {5fb12a5c-f0fb-4f85-a88b-1c5853d01f24}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {64204b2f-74f5-44cc-8706-deb2533847d3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {05bfec28-3241-4a71-95fd-e05a66126c9d}, !- Handle
  East Perimeter Space - Story Ground,    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.7364588818937,                       !- X Origin {m}
  27.8243059212624,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {125b8089-aa2e-41dc-9656-82afbb439b46}, !- Building Story Name
  {484ef2b0-8479-453e-abe4-8d6d33764a4d}; !- Thermal Zone Name

OS:Surface,
  {fcfb2572-eecf-44be-b46b-b9bc4720bfc7}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {05bfec28-3241-4a71-95fd-e05a66126c9d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -55.6486118425248, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, -51.0766118425248, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999995, -4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e68b9f00-a1d8-4aa3-aabe-44c27fe5b807}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05bfec28-3241-4a71-95fd-e05a66126c9d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -55.6486118425248, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -55.6486118425248, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24f9b1db-ea0c-4d18-aae5-3155da4988d7}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05bfec28-3241-4a71-95fd-e05a66126c9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9675393-3c23-405c-92f6-bd68be13d971}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999995, -51.0766118425248, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, -51.0766118425248, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -55.6486118425248, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -55.6486118425248, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad7fd878-d793-4e4b-852a-d03c1e56d79c}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05bfec28-3241-4a71-95fd-e05a66126c9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b001e726-d0b7-426d-bc32-b4209afa8637}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999995, -4.57200000000004, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, -4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, -51.0766118425248, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999995, -51.0766118425248, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d318725-b5ac-495f-baa4-2e30861a89a5}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05bfec28-3241-4a71-95fd-e05a66126c9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d27d83fd-ea50-4be5-9581-b243926d76b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, -4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999995, -4.57200000000004, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bffd0a35-086f-4831-9bfb-c9c8f32eef44}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {aed44d86-158a-416b-bf5a-ce3b61aec032}, !- Construction Name
  {05bfec28-3241-4a71-95fd-e05a66126c9d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999995, -4.57200000000004, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, -51.0766118425248, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -55.6486118425248, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {484ef2b0-8479-453e-abe4-8d6d33764a4d}, !- Handle
  Zone East Perimeter Space - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a22de56d-63bf-4405-82a2-21cdb94f5a47}, !- Zone Air Inlet Port List
  {606df8db-a0e1-4b69-a392-47d1a657520e}, !- Zone Air Exhaust Port List
  {3a79cfdf-2b8a-4bdf-9ed5-4fd36b02764f}, !- Zone Air Node Name
  {c322ceea-7dfd-48f3-a96e-5a520fee1807}, !- Zone Return Air Port List
  {f3ac5a11-4e7f-44ba-a630-c286fe105c0b}, !- Primary Daylighting Control Name
  0.537,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {317dca68-8017-4749-b78b-af5c2c88fd63}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {99389a29-b708-47d8-96cb-649bc888629a}, !- Handle
  Zone East Perimeter Space - Story Ground Zone Air Node, !- Name
  {3a79cfdf-2b8a-4bdf-9ed5-4fd36b02764f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a79cfdf-2b8a-4bdf-9ed5-4fd36b02764f}, !- Handle
  {aa875080-161c-49f7-85bd-6090f52074fb}, !- Name
  {484ef2b0-8479-453e-abe4-8d6d33764a4d}, !- Source Object
  11,                                     !- Outlet Port
  {99389a29-b708-47d8-96cb-649bc888629a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a22de56d-63bf-4405-82a2-21cdb94f5a47}, !- Handle
  {4d9506c7-1950-4254-a050-9a854f331ba8}, !- Name
  {484ef2b0-8479-453e-abe4-8d6d33764a4d}, !- HVAC Component
  {c09d5e3d-a52c-4830-98b4-0c457c2224fb}; !- Port 1

OS:PortList,
  {606df8db-a0e1-4b69-a392-47d1a657520e}, !- Handle
  {fd1c059c-3487-4223-acff-76807e48c0c0}, !- Name
  {484ef2b0-8479-453e-abe4-8d6d33764a4d}; !- HVAC Component

OS:PortList,
  {c322ceea-7dfd-48f3-a96e-5a520fee1807}, !- Handle
  {0609b5aa-ba7a-4eb2-8328-fd4dcb55003a}, !- Name
  {484ef2b0-8479-453e-abe4-8d6d33764a4d}, !- HVAC Component
  {b74242b4-c63e-4b93-8880-00a59dd18250}; !- Port 1

OS:Sizing:Zone,
  {756c62c7-0164-47b9-abae-514482a62be9}, !- Handle
  {484ef2b0-8479-453e-abe4-8d6d33764a4d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b96bebcc-5238-46cc-b1e8-74f1a52a2ecf}, !- Handle
  Zone East Perimeter Space - Story Ground Zone HVAC Equipment List, !- Name
  {484ef2b0-8479-453e-abe4-8d6d33764a4d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d014b428-ea77-4909-b704-544080d4a063}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4a8c50ff-f4b4-4b80-bb97-c8fae1a04037}, !- Handle
  South Perimeter Space - Story Ground,   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.7364588818937,                       !- X Origin {m}
  -27.8243059212624,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {125b8089-aa2e-41dc-9656-82afbb439b46}, !- Building Story Name
  {e6c45882-5ce4-461f-b7ba-611574ed8e7d}; !- Thermal Zone Name

OS:Surface,
  {39304f97-80bd-4994-86d4-307ff3fb678f}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a8c50ff-f4b4-4b80-bb97-c8fae1a04037}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -83.4729177637874, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  -78.9009177637874, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999995, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfaf55cf-2a56-4bfe-9744-05ebb8ff849a}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a8c50ff-f4b4-4b80-bb97-c8fae1a04037}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -83.4729177637874, 3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -83.4729177637874, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3f9e6e0-d11d-4ba7-a413-bdfc0d74e61c}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a8c50ff-f4b4-4b80-bb97-c8fae1a04037}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab75ec0f-4c0b-40b0-bd20-408a976bc613}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -78.9009177637874, 4.57200000000004, 3.9624, !- X,Y,Z Vertex 1 {m}
  -78.9009177637874, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -83.4729177637874, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -83.4729177637874, 3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a33a6de2-c408-4c64-9e33-f26e84c07007}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a8c50ff-f4b4-4b80-bb97-c8fae1a04037}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c49c842a-0859-4970-8fce-1ff4fadea047}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999995, 4.57200000000004, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -78.9009177637874, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -78.9009177637874, 4.57200000000004, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9675393-3c23-405c-92f6-bd68be13d971}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a8c50ff-f4b4-4b80-bb97-c8fae1a04037}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24f9b1db-ea0c-4d18-aae5-3155da4988d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999995, 4.57200000000004, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e76e6cdf-be49-4dc1-ab95-0b0960c0188c}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {aed44d86-158a-416b-bf5a-ce3b61aec032}, !- Construction Name
  {4a8c50ff-f4b4-4b80-bb97-c8fae1a04037}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999995, 4.57200000000004, 3.9624, !- X,Y,Z Vertex 1 {m}
  -78.9009177637874, 4.57200000000004, 3.9624, !- X,Y,Z Vertex 2 {m}
  -83.4729177637874, 3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e6c45882-5ce4-461f-b7ba-611574ed8e7d}, !- Handle
  Zone South Perimeter Space - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd22518d-c3f5-4421-b979-cc28479ab598}, !- Zone Air Inlet Port List
  {fe57781c-2e57-44ca-a8fc-f53a3b921021}, !- Zone Air Exhaust Port List
  {175bf41f-d27b-474d-8847-4c27a911a807}, !- Zone Air Node Name
  {76d2db31-e11a-4712-b62d-4467d494cf7a}, !- Zone Return Air Port List
  {8f3a6b74-9051-4c46-ba41-c10c1a4700f8}, !- Primary Daylighting Control Name
  0.533,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a264ea5c-b001-465c-a79a-f846e6cdbe5c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e8755b49-3467-4e54-aee5-2f9be7faab78}, !- Handle
  Zone South Perimeter Space - Story Ground Zone Air Node, !- Name
  {175bf41f-d27b-474d-8847-4c27a911a807}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {175bf41f-d27b-474d-8847-4c27a911a807}, !- Handle
  {c55a68e3-03c7-4db6-92fc-0021a9f17a73}, !- Name
  {e6c45882-5ce4-461f-b7ba-611574ed8e7d}, !- Source Object
  11,                                     !- Outlet Port
  {e8755b49-3467-4e54-aee5-2f9be7faab78}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd22518d-c3f5-4421-b979-cc28479ab598}, !- Handle
  {28184aef-d67e-4ab8-956b-ab28bc4a40fe}, !- Name
  {e6c45882-5ce4-461f-b7ba-611574ed8e7d}, !- HVAC Component
  {51593fd2-32f4-4219-b0ca-452e313d0e51}; !- Port 1

OS:PortList,
  {fe57781c-2e57-44ca-a8fc-f53a3b921021}, !- Handle
  {ff724da9-31f4-4dee-b4fe-a14c972e2ab9}, !- Name
  {e6c45882-5ce4-461f-b7ba-611574ed8e7d}; !- HVAC Component

OS:PortList,
  {76d2db31-e11a-4712-b62d-4467d494cf7a}, !- Handle
  {aeef24c1-de67-4163-b1ab-513b8e628395}, !- Name
  {e6c45882-5ce4-461f-b7ba-611574ed8e7d}, !- HVAC Component
  {9a593094-0182-492f-a61a-2f9d4b7983da}; !- Port 1

OS:Sizing:Zone,
  {35d9c8e8-273b-4ce4-b1bd-d7d592853a59}, !- Handle
  {e6c45882-5ce4-461f-b7ba-611574ed8e7d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {138c6bc0-b04e-4eaa-8579-a5956d9e6acb}, !- Handle
  Zone South Perimeter Space - Story Ground Zone HVAC Equipment List, !- Name
  {e6c45882-5ce4-461f-b7ba-611574ed8e7d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {447f6d8e-af4f-445e-bca6-abcc653c4674}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ab594326-797b-4370-9735-0e34a3aa7b7a}, !- Handle
  Core Space - Story Ground,              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.1644588818937,                      !- X Origin {m}
  -23.2523059212624,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {125b8089-aa2e-41dc-9656-82afbb439b46}, !- Building Story Name
  {091e3b9b-d5e3-4c31-b964-616bb6835bcc}; !- Thermal Zone Name

OS:Surface,
  {bde3060d-3cd3-4356-b588-8dac90315b0d}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab594326-797b-4370-9735-0e34a3aa7b7a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 46.5046118425248, 0, !- X,Y,Z Vertex 2 {m}
  74.3289177637874, 46.5046118425248, 0,  !- X,Y,Z Vertex 3 {m}
  74.3289177637874, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4c11d0b-a365-4059-8c3d-36af24ec32b1}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab594326-797b-4370-9735-0e34a3aa7b7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc8d51c6-000f-4fcb-af03-c457e1cbd45e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 46.5046118425248, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 46.5046118425248, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e8773c9-6542-4d46-bd43-b7fe3039a0bc}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab594326-797b-4370-9735-0e34a3aa7b7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8965a145-f140-463f-bf18-a6a5f11faf24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.3289177637874, 46.5046118425248, 3.9624, !- X,Y,Z Vertex 1 {m}
  74.3289177637874, 46.5046118425248, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 46.5046118425248, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 46.5046118425248, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b001e726-d0b7-426d-bc32-b4209afa8637}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab594326-797b-4370-9735-0e34a3aa7b7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad7fd878-d793-4e4b-852a-d03c1e56d79c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.3289177637874, 3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  74.3289177637874, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  74.3289177637874, 46.5046118425248, 0,  !- X,Y,Z Vertex 3 {m}
  74.3289177637874, 46.5046118425248, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c49c842a-0859-4970-8fce-1ff4fadea047}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab594326-797b-4370-9735-0e34a3aa7b7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a33a6de2-c408-4c64-9e33-f26e84c07007}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  74.3289177637874, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  74.3289177637874, 3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {983739a4-4a48-491a-b48a-2a4d9a8aeb25}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {aed44d86-158a-416b-bf5a-ce3b61aec032}, !- Construction Name
  {ab594326-797b-4370-9735-0e34a3aa7b7a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.3289177637874, 3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  74.3289177637874, 46.5046118425248, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 46.5046118425248, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {091e3b9b-d5e3-4c31-b964-616bb6835bcc}, !- Handle
  Zone Core Space - Story Ground,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b14abee2-7b1c-4d1d-8528-5304c24085ab}, !- Zone Air Inlet Port List
  {fc8220d7-88b2-4d48-9417-50de31abf506}, !- Zone Air Exhaust Port List
  {d6010cf5-a8b0-4884-8e98-dc9b49cb319f}, !- Zone Air Node Name
  {83f82b43-9f86-465e-afe1-498d711eec7c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ac3162fe-8230-4579-a5cb-5d3df2ba8b7a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {265b61fa-5280-48b6-a965-3268734259ee}, !- Handle
  Zone Core Space - Story Ground Zone Air Node, !- Name
  {d6010cf5-a8b0-4884-8e98-dc9b49cb319f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6010cf5-a8b0-4884-8e98-dc9b49cb319f}, !- Handle
  {89e331c5-abea-49e7-b233-0c9ec76037bc}, !- Name
  {091e3b9b-d5e3-4c31-b964-616bb6835bcc}, !- Source Object
  11,                                     !- Outlet Port
  {265b61fa-5280-48b6-a965-3268734259ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b14abee2-7b1c-4d1d-8528-5304c24085ab}, !- Handle
  {9ab25d52-119f-4d64-9671-520ab11f80be}, !- Name
  {091e3b9b-d5e3-4c31-b964-616bb6835bcc}, !- HVAC Component
  {29255a56-7a09-4af3-99bc-4efa4007f7e9}; !- Port 1

OS:PortList,
  {fc8220d7-88b2-4d48-9417-50de31abf506}, !- Handle
  {febf5156-ba02-4ef2-aab4-b0ae47b05c03}, !- Name
  {091e3b9b-d5e3-4c31-b964-616bb6835bcc}; !- HVAC Component

OS:PortList,
  {83f82b43-9f86-465e-afe1-498d711eec7c}, !- Handle
  {4c83c7db-d2ff-4aab-8ad9-c780bc483a2f}, !- Name
  {091e3b9b-d5e3-4c31-b964-616bb6835bcc}, !- HVAC Component
  {1ea5c880-c006-429e-a898-37d904031c05}; !- Port 1

OS:Sizing:Zone,
  {32c3213f-32a3-4bef-b99e-42644df4be38}, !- Handle
  {091e3b9b-d5e3-4c31-b964-616bb6835bcc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c17878f3-94cb-4998-ac8f-f3f1e9e8a2d8}, !- Handle
  Zone Core Space - Story Ground Zone HVAC Equipment List, !- Name
  {091e3b9b-d5e3-4c31-b964-616bb6835bcc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0ee71e57-1b9d-41a4-b18a-b39c0cbb3d99}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {994e1abd-30dc-415a-ad1e-a7ec0977dc25}, !- Handle
  Story Mid,                              !- Name
  37.6428,                                !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {2257dc84-a88a-4281-9ea5-a2335fa4ded9}, !- Handle
  West Perimeter Space - Story Mid,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -41.7364588818937,                      !- X Origin {m}
  -27.8243059212624,                      !- Y Origin {m}
  37.6428,                                !- Z Origin {m}
  {994e1abd-30dc-415a-ad1e-a7ec0977dc25}, !- Building Story Name
  {5a4261d1-5911-410f-8e52-f2676f735360}; !- Thermal Zone Name

OS:Surface,
  {a1b94305-a2fd-46d9-83d8-7ac0a0bcc086}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {d3fbe52e-3db1-4ff9-9a99-6f7fd2bf9515}, !- Construction Name
  {2257dc84-a88a-4281-9ea5-a2335fa4ded9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 55.6486118425248, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 51.0766118425248, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.57200000000004, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a71381c-8cde-451f-a792-0ef71ba6f0f6}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2257dc84-a88a-4281-9ea5-a2335fa4ded9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 55.6486118425248, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 55.6486118425248, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28e750c5-13d1-478d-b9c7-507b2b972852}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2257dc84-a88a-4281-9ea5-a2335fa4ded9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38de111d-a975-454c-9f2b-f1539a751cba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 51.0766118425248, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 51.0766118425248, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 55.6486118425248, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 55.6486118425248, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd8a2695-51a1-4c4d-ad4a-f109379ce932}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2257dc84-a88a-4281-9ea5-a2335fa4ded9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb6b1928-6b1c-486f-9df4-a12e57e3243b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.57200000000004, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 51.0766118425248, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 51.0766118425248, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0de7f14-2a09-4290-9580-4f7f2b6020e7}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2257dc84-a88a-4281-9ea5-a2335fa4ded9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e603161-91ba-4bba-8b0a-a35debbd38da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.57200000000004, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b0dd4b8-ffb5-4ce5-9212-66db06584dba}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {aed44d86-158a-416b-bf5a-ce3b61aec032}, !- Construction Name
  {2257dc84-a88a-4281-9ea5-a2335fa4ded9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.57200000000004, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 51.0766118425248, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 55.6486118425248, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5a4261d1-5911-410f-8e52-f2676f735360}, !- Handle
  Zone West Perimeter Space - Story Mid,  !- Name
  18,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {394bfc6f-29dd-4185-ac32-7756d3ab12ec}, !- Zone Air Inlet Port List
  {9bb4d7f4-c156-491e-9985-acd6ac2befda}, !- Zone Air Exhaust Port List
  {fd10c01b-ea89-4666-90bf-bc588bb33834}, !- Zone Air Node Name
  {e580a99e-96b9-4041-95e9-671a375415ba}, !- Zone Return Air Port List
  {b7fd87ae-b596-4896-a100-858979d81216}, !- Primary Daylighting Control Name
  0.537,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d21ebd4c-da8d-4732-91c0-bb52c6038966}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {410c9b51-ba9b-46b9-8bea-2e61463c9f7f}, !- Handle
  Zone West Perimeter Space - Story Mid Zone Air Node, !- Name
  {fd10c01b-ea89-4666-90bf-bc588bb33834}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd10c01b-ea89-4666-90bf-bc588bb33834}, !- Handle
  {fc8ee2cf-28a9-4e47-9a17-ceac192e84e4}, !- Name
  {5a4261d1-5911-410f-8e52-f2676f735360}, !- Source Object
  11,                                     !- Outlet Port
  {410c9b51-ba9b-46b9-8bea-2e61463c9f7f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {394bfc6f-29dd-4185-ac32-7756d3ab12ec}, !- Handle
  {ec0c1e9c-c7bb-4568-b094-11743a940234}, !- Name
  {5a4261d1-5911-410f-8e52-f2676f735360}, !- HVAC Component
  {6a9ef158-c539-4fe1-9e47-e54e5c8923b6}; !- Port 1

OS:PortList,
  {9bb4d7f4-c156-491e-9985-acd6ac2befda}, !- Handle
  {5faa3d58-92d0-4547-968e-ea4d8c17f359}, !- Name
  {5a4261d1-5911-410f-8e52-f2676f735360}; !- HVAC Component

OS:PortList,
  {e580a99e-96b9-4041-95e9-671a375415ba}, !- Handle
  {fd5030aa-6014-4ec6-81f0-71e807ca1dc0}, !- Name
  {5a4261d1-5911-410f-8e52-f2676f735360}, !- HVAC Component
  {f2788ab0-fc29-443b-bb37-9218e925e1a6}; !- Port 1

OS:Sizing:Zone,
  {b2c1c342-8a08-479b-9f13-766aa48aa74b}, !- Handle
  {5a4261d1-5911-410f-8e52-f2676f735360}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2a677a55-8c09-4469-9eb4-4b87a75da659}, !- Handle
  Zone West Perimeter Space - Story Mid Zone HVAC Equipment List, !- Name
  {5a4261d1-5911-410f-8e52-f2676f735360}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {74ca1e0d-be01-4d88-bcd2-862c191eaead}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c2644a4f-f728-48be-b94c-8edeff94a130}, !- Handle
  North Perimeter Space - Story Mid,      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -41.7364588818937,                      !- X Origin {m}
  27.8243059212624,                       !- Y Origin {m}
  37.6428,                                !- Z Origin {m}
  {994e1abd-30dc-415a-ad1e-a7ec0977dc25}, !- Building Story Name
  {e7894131-7b64-4b0b-9131-ccdd8e3808d7}; !- Thermal Zone Name

OS:Surface,
  {d3365ca6-a88e-4030-bc62-ffec44ab9476}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {d3fbe52e-3db1-4ff9-9a99-6f7fd2bf9515}, !- Construction Name
  {c2644a4f-f728-48be-b94c-8edeff94a130}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  83.4729177637874, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  78.9009177637874, -4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, -4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92e58133-1fea-40d2-bb80-85d971e65d72}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2644a4f-f728-48be-b94c-8edeff94a130}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.4729177637874, -3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  83.4729177637874, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd3ea919-a3c2-40ff-b3d1-a9b5bac32e95}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2644a4f-f728-48be-b94c-8edeff94a130}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1b5b0d1-4704-4112-807a-27b0c08675cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.9009177637874, -4.57200000000004, 3.9624, !- X,Y,Z Vertex 1 {m}
  78.9009177637874, -4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  83.4729177637874, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  83.4729177637874, -3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fef5672-3b98-4435-82fa-8e2a925cc1b0}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2644a4f-f728-48be-b94c-8edeff94a130}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {909e9341-08bf-4911-b4b5-9628c63ea15f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, -4.57200000000004, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, -4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  78.9009177637874, -4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  78.9009177637874, -4.57200000000004, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38de111d-a975-454c-9f2b-f1539a751cba}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2644a4f-f728-48be-b94c-8edeff94a130}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28e750c5-13d1-478d-b9c7-507b2b972852}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, -4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, -4.57200000000004, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be88d3db-1f12-4e9d-b0ba-550be60d35e2}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {aed44d86-158a-416b-bf5a-ce3b61aec032}, !- Construction Name
  {c2644a4f-f728-48be-b94c-8edeff94a130}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, -4.57200000000004, 3.9624, !- X,Y,Z Vertex 1 {m}
  78.9009177637874, -4.57200000000004, 3.9624, !- X,Y,Z Vertex 2 {m}
  83.4729177637874, -3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e7894131-7b64-4b0b-9131-ccdd8e3808d7}, !- Handle
  Zone North Perimeter Space - Story Mid, !- Name
  18,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3db6e20a-4253-4210-912d-5eb651db4418}, !- Zone Air Inlet Port List
  {8cf1e6cb-cb3d-4a2b-9bf9-1b2b71a9ad8c}, !- Zone Air Exhaust Port List
  {9c064d37-2551-4f0f-abea-d3cfa75bd530}, !- Zone Air Node Name
  {cfe88c99-9f8a-412f-b02f-74379b97c5cb}, !- Zone Return Air Port List
  {95df954a-92d5-4ac8-8993-9cda25a0f589}, !- Primary Daylighting Control Name
  0.533,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b17d75b7-2f8a-4481-82a9-b7d96b0b26d9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {73b02133-978f-4a69-8337-15c80baa35c2}, !- Handle
  Zone North Perimeter Space - Story Mid Zone Air Node, !- Name
  {9c064d37-2551-4f0f-abea-d3cfa75bd530}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c064d37-2551-4f0f-abea-d3cfa75bd530}, !- Handle
  {95c57e4a-43d0-4ad8-9eb6-22cb0c696d7d}, !- Name
  {e7894131-7b64-4b0b-9131-ccdd8e3808d7}, !- Source Object
  11,                                     !- Outlet Port
  {73b02133-978f-4a69-8337-15c80baa35c2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3db6e20a-4253-4210-912d-5eb651db4418}, !- Handle
  {0611c4bb-bbf6-43f0-bfa1-75684c0c8a30}, !- Name
  {e7894131-7b64-4b0b-9131-ccdd8e3808d7}, !- HVAC Component
  {f1a82de1-e026-4199-bef4-1f335f3c05da}; !- Port 1

OS:PortList,
  {8cf1e6cb-cb3d-4a2b-9bf9-1b2b71a9ad8c}, !- Handle
  {87068f01-c196-47c9-8c7d-7bd871c8ed94}, !- Name
  {e7894131-7b64-4b0b-9131-ccdd8e3808d7}; !- HVAC Component

OS:PortList,
  {cfe88c99-9f8a-412f-b02f-74379b97c5cb}, !- Handle
  {2f919997-811b-4d2c-b83e-c7b7906bb905}, !- Name
  {e7894131-7b64-4b0b-9131-ccdd8e3808d7}, !- HVAC Component
  {353f48ce-6c1d-49c1-9dc3-d8815cec6c04}; !- Port 1

OS:Sizing:Zone,
  {abc4fd31-d838-4c0f-b4e0-1257936d523c}, !- Handle
  {e7894131-7b64-4b0b-9131-ccdd8e3808d7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {20d305b4-77ae-4cb9-afe3-b590fc0e7216}, !- Handle
  Zone North Perimeter Space - Story Mid Zone HVAC Equipment List, !- Name
  {e7894131-7b64-4b0b-9131-ccdd8e3808d7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ce943b97-4522-47db-a71e-a9704d337395}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {19dd942b-88ad-4250-a47d-14e7df1f03d2}, !- Handle
  East Perimeter Space - Story Mid,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.7364588818937,                       !- X Origin {m}
  27.8243059212624,                       !- Y Origin {m}
  37.6428,                                !- Z Origin {m}
  {994e1abd-30dc-415a-ad1e-a7ec0977dc25}, !- Building Story Name
  {91007fdf-eda5-4c09-bef5-a5c2e9f4bd55}; !- Thermal Zone Name

OS:Surface,
  {21e30e7d-6895-4d7f-a01a-d0d31edc51e6}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {d3fbe52e-3db1-4ff9-9a99-6f7fd2bf9515}, !- Construction Name
  {19dd942b-88ad-4250-a47d-14e7df1f03d2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -55.6486118425248, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, -51.0766118425248, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999995, -4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d70d0515-4f9e-4d30-97ff-5cb3806673dc}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd942b-88ad-4250-a47d-14e7df1f03d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -55.6486118425248, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -55.6486118425248, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f8d893f-6375-4f22-ab7a-133dd0c7d517}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd942b-88ad-4250-a47d-14e7df1f03d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c95fad7-0a53-445a-81a6-ed1dc6757d75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999995, -51.0766118425248, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, -51.0766118425248, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -55.6486118425248, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -55.6486118425248, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f75df69-8e8f-42fb-ba80-a6a8ea56b160}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd942b-88ad-4250-a47d-14e7df1f03d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caf61a46-af9c-4bbc-824c-97701d0f9b04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999995, -4.57200000000004, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, -4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, -51.0766118425248, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999995, -51.0766118425248, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1b5b0d1-4704-4112-807a-27b0c08675cb}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd942b-88ad-4250-a47d-14e7df1f03d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd3ea919-a3c2-40ff-b3d1-a9b5bac32e95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, -4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999995, -4.57200000000004, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db3e4108-7d6e-4ff0-b6f9-39aa3d9d9996}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {aed44d86-158a-416b-bf5a-ce3b61aec032}, !- Construction Name
  {19dd942b-88ad-4250-a47d-14e7df1f03d2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999995, -4.57200000000004, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, -51.0766118425248, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -55.6486118425248, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {91007fdf-eda5-4c09-bef5-a5c2e9f4bd55}, !- Handle
  Zone East Perimeter Space - Story Mid,  !- Name
  18,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eb4d4110-b2e7-4f7e-b437-391c1ae1766b}, !- Zone Air Inlet Port List
  {def8d088-089b-4a68-986b-230c581352fc}, !- Zone Air Exhaust Port List
  {77731095-2b38-4e50-a019-4a7a76ae99d5}, !- Zone Air Node Name
  {ca600912-46b5-4abc-8e81-02d78b3e3e63}, !- Zone Return Air Port List
  {07a170bb-882d-45db-9f8c-a3208541d28c}, !- Primary Daylighting Control Name
  0.537,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1c064140-c2b1-42e7-9c96-c41859c121c7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e6d3d18-4f2c-46a8-8c97-68ea4ae6fe6c}, !- Handle
  Zone East Perimeter Space - Story Mid Zone Air Node, !- Name
  {77731095-2b38-4e50-a019-4a7a76ae99d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77731095-2b38-4e50-a019-4a7a76ae99d5}, !- Handle
  {a7ac314f-9bc4-4c9d-b258-59d5c19d2882}, !- Name
  {91007fdf-eda5-4c09-bef5-a5c2e9f4bd55}, !- Source Object
  11,                                     !- Outlet Port
  {9e6d3d18-4f2c-46a8-8c97-68ea4ae6fe6c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eb4d4110-b2e7-4f7e-b437-391c1ae1766b}, !- Handle
  {2718e52f-e824-4a8a-8237-cf854c696ee2}, !- Name
  {91007fdf-eda5-4c09-bef5-a5c2e9f4bd55}, !- HVAC Component
  {366ce2d1-f303-4b64-a5ad-6448a6dfc722}; !- Port 1

OS:PortList,
  {def8d088-089b-4a68-986b-230c581352fc}, !- Handle
  {b518fbd7-66f6-43fd-ab22-f5bceb32ab6d}, !- Name
  {91007fdf-eda5-4c09-bef5-a5c2e9f4bd55}; !- HVAC Component

OS:PortList,
  {ca600912-46b5-4abc-8e81-02d78b3e3e63}, !- Handle
  {d078d557-8a8c-449a-a4ac-6ca6d9226418}, !- Name
  {91007fdf-eda5-4c09-bef5-a5c2e9f4bd55}, !- HVAC Component
  {60cc1551-083e-4a4c-852d-e801e99bbcf8}; !- Port 1

OS:Sizing:Zone,
  {34e86b51-3a04-415c-ba65-c63eb47a4841}, !- Handle
  {91007fdf-eda5-4c09-bef5-a5c2e9f4bd55}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {62cf0f17-a7f2-4338-9874-65924023b69d}, !- Handle
  Zone East Perimeter Space - Story Mid Zone HVAC Equipment List, !- Name
  {91007fdf-eda5-4c09-bef5-a5c2e9f4bd55}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {994098b0-a59c-425a-9d8b-c6fe2725ed73}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f5211ebc-1e91-4311-a1f0-9391256d859d}, !- Handle
  South Perimeter Space - Story Mid,      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.7364588818937,                       !- X Origin {m}
  -27.8243059212624,                      !- Y Origin {m}
  37.6428,                                !- Z Origin {m}
  {994e1abd-30dc-415a-ad1e-a7ec0977dc25}, !- Building Story Name
  {f0dac59f-b4f8-4134-92bd-50c90781275a}; !- Thermal Zone Name

OS:Surface,
  {47afc9cc-b6ec-48a3-a555-dbc3b70714b4}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {d3fbe52e-3db1-4ff9-9a99-6f7fd2bf9515}, !- Construction Name
  {f5211ebc-1e91-4311-a1f0-9391256d859d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -83.4729177637874, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  -78.9009177637874, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999995, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e53e7127-59e9-49e4-8871-704f9524e82e}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5211ebc-1e91-4311-a1f0-9391256d859d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -83.4729177637874, 3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -83.4729177637874, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e603161-91ba-4bba-8b0a-a35debbd38da}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5211ebc-1e91-4311-a1f0-9391256d859d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0de7f14-2a09-4290-9580-4f7f2b6020e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -78.9009177637874, 4.57200000000004, 3.9624, !- X,Y,Z Vertex 1 {m}
  -78.9009177637874, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -83.4729177637874, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -83.4729177637874, 3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4eecea25-5901-449b-9064-8e7be75707be}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5211ebc-1e91-4311-a1f0-9391256d859d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db3100e4-c6d9-4fc4-8571-49f4597e6fcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999995, 4.57200000000004, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -78.9009177637874, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -78.9009177637874, 4.57200000000004, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c95fad7-0a53-445a-81a6-ed1dc6757d75}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5211ebc-1e91-4311-a1f0-9391256d859d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f8d893f-6375-4f22-ab7a-133dd0c7d517}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999995, 4.57200000000004, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4ac8302-bce9-46fd-965b-21c7c88df788}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {aed44d86-158a-416b-bf5a-ce3b61aec032}, !- Construction Name
  {f5211ebc-1e91-4311-a1f0-9391256d859d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999995, 4.57200000000004, 3.9624, !- X,Y,Z Vertex 1 {m}
  -78.9009177637874, 4.57200000000004, 3.9624, !- X,Y,Z Vertex 2 {m}
  -83.4729177637874, 3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f0dac59f-b4f8-4134-92bd-50c90781275a}, !- Handle
  Zone South Perimeter Space - Story Mid, !- Name
  18,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23064e8d-ae46-490d-b8de-7986544d94a7}, !- Zone Air Inlet Port List
  {c70462c7-6f18-4ba8-8a2a-faa72af5e3c2}, !- Zone Air Exhaust Port List
  {48dfa5b1-4d19-4c08-92bb-b26325fe0abc}, !- Zone Air Node Name
  {91eedf02-7251-46f3-a921-55a9f45eaa6b}, !- Zone Return Air Port List
  {faa93c49-e1f9-4429-9206-4b7b205beefb}, !- Primary Daylighting Control Name
  0.533,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2cf75c-ba8a-4a0b-bf62-e0e8fa620479}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1dc269fc-c9f1-4f4d-b14b-22780acd06e2}, !- Handle
  Zone South Perimeter Space - Story Mid Zone Air Node, !- Name
  {48dfa5b1-4d19-4c08-92bb-b26325fe0abc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48dfa5b1-4d19-4c08-92bb-b26325fe0abc}, !- Handle
  {7b8159f6-85e9-408a-bb8e-796404d5684e}, !- Name
  {f0dac59f-b4f8-4134-92bd-50c90781275a}, !- Source Object
  11,                                     !- Outlet Port
  {1dc269fc-c9f1-4f4d-b14b-22780acd06e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23064e8d-ae46-490d-b8de-7986544d94a7}, !- Handle
  {14bc6a9e-9eb6-435f-a51b-e7ece10560e8}, !- Name
  {f0dac59f-b4f8-4134-92bd-50c90781275a}, !- HVAC Component
  {d967fbd6-3466-4363-8283-d4ab0d01e51b}; !- Port 1

OS:PortList,
  {c70462c7-6f18-4ba8-8a2a-faa72af5e3c2}, !- Handle
  {9f0525cd-0536-4fac-baf4-566f87062399}, !- Name
  {f0dac59f-b4f8-4134-92bd-50c90781275a}; !- HVAC Component

OS:PortList,
  {91eedf02-7251-46f3-a921-55a9f45eaa6b}, !- Handle
  {bc37fb9f-051f-4de7-948f-74372c0af5ad}, !- Name
  {f0dac59f-b4f8-4134-92bd-50c90781275a}, !- HVAC Component
  {ff2a64e6-ba42-4122-a9b7-9202c47e7c61}; !- Port 1

OS:Sizing:Zone,
  {7e7031a0-cb62-49af-9511-b03cdb729ddd}, !- Handle
  {f0dac59f-b4f8-4134-92bd-50c90781275a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {51d44117-0892-42f1-835e-e1a5115790e5}, !- Handle
  Zone South Perimeter Space - Story Mid Zone HVAC Equipment List, !- Name
  {f0dac59f-b4f8-4134-92bd-50c90781275a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {350dbf99-b4a9-45c5-9a66-3f7450d418a9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4fd966d4-07cf-4a51-9dc0-86fccf8cd636}, !- Handle
  Core Space - Story Mid,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.1644588818937,                      !- X Origin {m}
  -23.2523059212624,                      !- Y Origin {m}
  37.6428,                                !- Z Origin {m}
  {994e1abd-30dc-415a-ad1e-a7ec0977dc25}, !- Building Story Name
  {d586aeb4-a16f-4a2b-bee8-e107152ede57}; !- Thermal Zone Name

OS:Surface,
  {1534cac8-227a-4994-8ee9-f13298940110}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {d3fbe52e-3db1-4ff9-9a99-6f7fd2bf9515}, !- Construction Name
  {4fd966d4-07cf-4a51-9dc0-86fccf8cd636}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 46.5046118425248, 0, !- X,Y,Z Vertex 2 {m}
  74.3289177637874, 46.5046118425248, 0,  !- X,Y,Z Vertex 3 {m}
  74.3289177637874, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb6b1928-6b1c-486f-9df4-a12e57e3243b}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fd966d4-07cf-4a51-9dc0-86fccf8cd636}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd8a2695-51a1-4c4d-ad4a-f109379ce932}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 46.5046118425248, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 46.5046118425248, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {909e9341-08bf-4911-b4b5-9628c63ea15f}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fd966d4-07cf-4a51-9dc0-86fccf8cd636}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fef5672-3b98-4435-82fa-8e2a925cc1b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.3289177637874, 46.5046118425248, 3.9624, !- X,Y,Z Vertex 1 {m}
  74.3289177637874, 46.5046118425248, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 46.5046118425248, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 46.5046118425248, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caf61a46-af9c-4bbc-824c-97701d0f9b04}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fd966d4-07cf-4a51-9dc0-86fccf8cd636}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f75df69-8e8f-42fb-ba80-a6a8ea56b160}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.3289177637874, 3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  74.3289177637874, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  74.3289177637874, 46.5046118425248, 0,  !- X,Y,Z Vertex 3 {m}
  74.3289177637874, 46.5046118425248, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db3100e4-c6d9-4fc4-8571-49f4597e6fcc}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fd966d4-07cf-4a51-9dc0-86fccf8cd636}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4eecea25-5901-449b-9064-8e7be75707be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  74.3289177637874, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  74.3289177637874, 3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6e4a7f2-212a-480a-be38-3cc4705ec745}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {aed44d86-158a-416b-bf5a-ce3b61aec032}, !- Construction Name
  {4fd966d4-07cf-4a51-9dc0-86fccf8cd636}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.3289177637874, 3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  74.3289177637874, 46.5046118425248, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 46.5046118425248, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d586aeb4-a16f-4a2b-bee8-e107152ede57}, !- Handle
  Zone Core Space - Story Mid,            !- Name
  18,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {71349ab3-d285-4a9c-9ad5-2dd094e7ede7}, !- Zone Air Inlet Port List
  {9568a979-48db-4617-a396-331ed8f5f612}, !- Zone Air Exhaust Port List
  {6af212a0-1065-4c12-b91c-005320b2b3a0}, !- Zone Air Node Name
  {6ceb12a3-acb8-4d7f-89e2-cc9ab8b0394e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7969d3b2-0101-438a-8c8a-2faf3057afb2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {422b0bcb-fa9a-4ca8-8f0c-148a915284a3}, !- Handle
  Zone Core Space - Story Mid Zone Air Node, !- Name
  {6af212a0-1065-4c12-b91c-005320b2b3a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6af212a0-1065-4c12-b91c-005320b2b3a0}, !- Handle
  {d73f7c9b-a438-4fe7-ae64-131c5a9d858c}, !- Name
  {d586aeb4-a16f-4a2b-bee8-e107152ede57}, !- Source Object
  11,                                     !- Outlet Port
  {422b0bcb-fa9a-4ca8-8f0c-148a915284a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {71349ab3-d285-4a9c-9ad5-2dd094e7ede7}, !- Handle
  {2b1c991c-3e9c-4b75-b507-232d60af1e81}, !- Name
  {d586aeb4-a16f-4a2b-bee8-e107152ede57}, !- HVAC Component
  {90f467b2-70c2-408c-b0b4-e86059b5f040}; !- Port 1

OS:PortList,
  {9568a979-48db-4617-a396-331ed8f5f612}, !- Handle
  {093e978e-e36c-44e7-800f-a7a349c18d43}, !- Name
  {d586aeb4-a16f-4a2b-bee8-e107152ede57}; !- HVAC Component

OS:PortList,
  {6ceb12a3-acb8-4d7f-89e2-cc9ab8b0394e}, !- Handle
  {c3757334-8d68-4465-aa49-a8bf83cce2b0}, !- Name
  {d586aeb4-a16f-4a2b-bee8-e107152ede57}, !- HVAC Component
  {6cd2a6f1-216f-4b8f-9644-f644dcc54297}; !- Port 1

OS:Sizing:Zone,
  {081099df-6d6e-4348-972c-80c2f810a2ef}, !- Handle
  {d586aeb4-a16f-4a2b-bee8-e107152ede57}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {25acd75f-4d6f-4036-a696-02003a866293}, !- Handle
  Zone Core Space - Story Mid Zone HVAC Equipment List, !- Name
  {d586aeb4-a16f-4a2b-bee8-e107152ede57}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {53f9ce75-25a3-4496-b335-1ca3efa6e334}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {720f953e-3a40-4dd9-bfbd-75cce5d2e1d6}, !- Handle
  Story Top,                              !- Name
  75.2856,                                !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {412746e3-6ee8-4a85-bfae-3e69b44d55aa}, !- Handle
  West Perimeter Space - Story Top,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -41.7364588818937,                      !- X Origin {m}
  -27.8243059212624,                      !- Y Origin {m}
  75.2856,                                !- Z Origin {m}
  {720f953e-3a40-4dd9-bfbd-75cce5d2e1d6}, !- Building Story Name
  {58846d0a-abb6-4f3a-979e-25ab8fb16ef6}; !- Thermal Zone Name

OS:Surface,
  {02d7568e-b6fe-45d8-b3b6-4138fbd2cd92}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {d3fbe52e-3db1-4ff9-9a99-6f7fd2bf9515}, !- Construction Name
  {412746e3-6ee8-4a85-bfae-3e69b44d55aa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 55.6486118425248, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 51.0766118425248, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.57200000000004, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {888a20ad-c16e-4384-ac0b-a969c5ba2431}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {412746e3-6ee8-4a85-bfae-3e69b44d55aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 55.6486118425248, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 55.6486118425248, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9875ae1f-247c-411a-a92a-1f11a91cdad7}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {412746e3-6ee8-4a85-bfae-3e69b44d55aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9489be14-b724-4d18-b86b-af8ae6eb9ab2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 51.0766118425248, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 51.0766118425248, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 55.6486118425248, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 55.6486118425248, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58cf9c8d-45da-4e4a-a9f1-ba773326fa56}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {412746e3-6ee8-4a85-bfae-3e69b44d55aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12bc20cb-6692-46fa-bb95-1a1d4c9f3b1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.57200000000004, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 51.0766118425248, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 51.0766118425248, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cc809e0-02f3-48d5-a236-6bcc16833482}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {412746e3-6ee8-4a85-bfae-3e69b44d55aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dac088e8-6b58-48ca-adaf-713a1c6c53ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.57200000000004, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abe906c7-f564-4a8f-b96a-b7613ddc7390}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {412746e3-6ee8-4a85-bfae-3e69b44d55aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.57200000000004, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 51.0766118425248, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 55.6486118425248, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {58846d0a-abb6-4f3a-979e-25ab8fb16ef6}, !- Handle
  Zone West Perimeter Space - Story Top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {666e4974-cea3-49f8-bd2c-d4a0ee03e491}, !- Zone Air Inlet Port List
  {4ef2aee9-e9a7-4a3a-978f-515e6a7fdc3d}, !- Zone Air Exhaust Port List
  {00a5fee5-d2bb-4e09-b32c-197739d76fa3}, !- Zone Air Node Name
  {de78a7ca-a122-4435-bdae-ca4edec6f0e2}, !- Zone Return Air Port List
  {f27f9088-bebf-4b7e-9dfe-d1f229076f83}, !- Primary Daylighting Control Name
  0.537,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bc9d507e-7ff8-44fe-9efc-7d036534b660}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5212b80c-e6d7-400f-ae82-9ef5463af494}, !- Handle
  Zone West Perimeter Space - Story Top Zone Air Node, !- Name
  {00a5fee5-d2bb-4e09-b32c-197739d76fa3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00a5fee5-d2bb-4e09-b32c-197739d76fa3}, !- Handle
  {96b7859d-f1c1-4410-87a1-c8c5a67181af}, !- Name
  {58846d0a-abb6-4f3a-979e-25ab8fb16ef6}, !- Source Object
  11,                                     !- Outlet Port
  {5212b80c-e6d7-400f-ae82-9ef5463af494}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {666e4974-cea3-49f8-bd2c-d4a0ee03e491}, !- Handle
  {3a34adcc-373e-4e93-b761-746a8eef1b2e}, !- Name
  {58846d0a-abb6-4f3a-979e-25ab8fb16ef6}, !- HVAC Component
  {6ff8cb0d-9096-4351-bb29-f50fb7fdc254}; !- Port 1

OS:PortList,
  {4ef2aee9-e9a7-4a3a-978f-515e6a7fdc3d}, !- Handle
  {9589ad5a-6662-4d9b-aacc-fffdc797ee16}, !- Name
  {58846d0a-abb6-4f3a-979e-25ab8fb16ef6}; !- HVAC Component

OS:PortList,
  {de78a7ca-a122-4435-bdae-ca4edec6f0e2}, !- Handle
  {f755b10f-8f57-42e9-b559-eb04dc8c32b7}, !- Name
  {58846d0a-abb6-4f3a-979e-25ab8fb16ef6}, !- HVAC Component
  {38e729ad-9a83-445f-bd33-d14b43c53127}; !- Port 1

OS:Sizing:Zone,
  {87ff7cfc-5198-47e3-8350-cb8ce3a183b8}, !- Handle
  {58846d0a-abb6-4f3a-979e-25ab8fb16ef6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b86cf304-d16a-40d5-a3cc-499266517849}, !- Handle
  Zone West Perimeter Space - Story Top Zone HVAC Equipment List, !- Name
  {58846d0a-abb6-4f3a-979e-25ab8fb16ef6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f5e4f311-2617-478d-aa70-27a2500430bf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {36578393-4c9c-4bf2-b5e5-e941769bea57}, !- Handle
  North Perimeter Space - Story Top,      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -41.7364588818937,                      !- X Origin {m}
  27.8243059212624,                       !- Y Origin {m}
  75.2856,                                !- Z Origin {m}
  {720f953e-3a40-4dd9-bfbd-75cce5d2e1d6}, !- Building Story Name
  {2dcb77f4-466c-4b9e-81b1-5a693e6aa9ba}; !- Thermal Zone Name

OS:Surface,
  {475bba86-4fc4-4f3b-8065-ac6aa45e56c9}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {d3fbe52e-3db1-4ff9-9a99-6f7fd2bf9515}, !- Construction Name
  {36578393-4c9c-4bf2-b5e5-e941769bea57}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  83.4729177637874, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  78.9009177637874, -4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, -4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4745d979-95bc-4237-8c85-31314eaa3d7b}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36578393-4c9c-4bf2-b5e5-e941769bea57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.4729177637874, -3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  83.4729177637874, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f592b46-852b-4380-a281-033a5b620923}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36578393-4c9c-4bf2-b5e5-e941769bea57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f300415-0aea-446c-827f-7f189b25dcd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.9009177637874, -4.57200000000004, 3.9624, !- X,Y,Z Vertex 1 {m}
  78.9009177637874, -4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  83.4729177637874, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  83.4729177637874, -3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef017788-3426-4e93-8615-fbbe391288e7}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36578393-4c9c-4bf2-b5e5-e941769bea57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a1f473a-7963-4493-91c7-dc6b85af8e1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, -4.57200000000004, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, -4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  78.9009177637874, -4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  78.9009177637874, -4.57200000000004, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9489be14-b724-4d18-b86b-af8ae6eb9ab2}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36578393-4c9c-4bf2-b5e5-e941769bea57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9875ae1f-247c-411a-a92a-1f11a91cdad7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, -4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, -4.57200000000004, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1684ec9-bf6c-4140-9cfa-7f1f9ed2d414}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {36578393-4c9c-4bf2-b5e5-e941769bea57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, -4.57200000000004, 3.9624, !- X,Y,Z Vertex 1 {m}
  78.9009177637874, -4.57200000000004, 3.9624, !- X,Y,Z Vertex 2 {m}
  83.4729177637874, -3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2dcb77f4-466c-4b9e-81b1-5a693e6aa9ba}, !- Handle
  Zone North Perimeter Space - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {afd7b76c-db1b-47bd-a9ef-9052fa38caac}, !- Zone Air Inlet Port List
  {565117dc-00ee-4c8c-a5c3-6a55bdef3a9b}, !- Zone Air Exhaust Port List
  {06abd2cc-2dd1-417c-96d8-c6b84e783a93}, !- Zone Air Node Name
  {c6e67508-f8f2-4d57-a695-77dfad4fc85c}, !- Zone Return Air Port List
  {9bde276c-fdf7-425e-98db-e1b2d053186d}, !- Primary Daylighting Control Name
  0.533,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b6f766af-3c57-4aff-88b5-357b060e2fa0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b7df389-9e62-4d9b-abce-fad4dfb7e845}, !- Handle
  Zone North Perimeter Space - Story Top Zone Air Node, !- Name
  {06abd2cc-2dd1-417c-96d8-c6b84e783a93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {06abd2cc-2dd1-417c-96d8-c6b84e783a93}, !- Handle
  {f901dbda-292f-4598-bf19-dea64b50f334}, !- Name
  {2dcb77f4-466c-4b9e-81b1-5a693e6aa9ba}, !- Source Object
  11,                                     !- Outlet Port
  {3b7df389-9e62-4d9b-abce-fad4dfb7e845}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {afd7b76c-db1b-47bd-a9ef-9052fa38caac}, !- Handle
  {49d62377-eda3-4329-b9ca-9b86baaa0db1}, !- Name
  {2dcb77f4-466c-4b9e-81b1-5a693e6aa9ba}, !- HVAC Component
  {174e52db-e311-4732-9772-db23544343ec}; !- Port 1

OS:PortList,
  {565117dc-00ee-4c8c-a5c3-6a55bdef3a9b}, !- Handle
  {cc53eb52-7506-455f-8a55-ca644ff9a8c4}, !- Name
  {2dcb77f4-466c-4b9e-81b1-5a693e6aa9ba}; !- HVAC Component

OS:PortList,
  {c6e67508-f8f2-4d57-a695-77dfad4fc85c}, !- Handle
  {279d7b8b-419e-463a-adaf-407ad5dd103c}, !- Name
  {2dcb77f4-466c-4b9e-81b1-5a693e6aa9ba}, !- HVAC Component
  {e033a81c-4013-44e1-85a4-e7d4badeb3d2}; !- Port 1

OS:Sizing:Zone,
  {9d12ad4b-1f83-41e3-addc-819b70d1820b}, !- Handle
  {2dcb77f4-466c-4b9e-81b1-5a693e6aa9ba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {85c23cc0-be2c-448d-85eb-6a0909c8e44c}, !- Handle
  Zone North Perimeter Space - Story Top Zone HVAC Equipment List, !- Name
  {2dcb77f4-466c-4b9e-81b1-5a693e6aa9ba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1c4c1de5-231d-4fdd-beec-ad79bd990aa4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {dc1563f6-27d8-4947-a781-abd193bbf5d7}, !- Handle
  East Perimeter Space - Story Top,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.7364588818937,                       !- X Origin {m}
  27.8243059212624,                       !- Y Origin {m}
  75.2856,                                !- Z Origin {m}
  {720f953e-3a40-4dd9-bfbd-75cce5d2e1d6}, !- Building Story Name
  {bd80ef0d-0800-4c04-bc40-beb5b4c48679}; !- Thermal Zone Name

OS:Surface,
  {7f534466-713a-4d6e-b556-0cafe0756203}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {d3fbe52e-3db1-4ff9-9a99-6f7fd2bf9515}, !- Construction Name
  {dc1563f6-27d8-4947-a781-abd193bbf5d7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -55.6486118425248, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, -51.0766118425248, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999995, -4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20472641-d35d-4a29-85e4-ca04dbafa0fd}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc1563f6-27d8-4947-a781-abd193bbf5d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -55.6486118425248, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -55.6486118425248, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cc28567-ce38-4c30-9d08-af225ec5ae4c}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc1563f6-27d8-4947-a781-abd193bbf5d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e5220af-254f-4cfb-a196-848c37fed43a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999995, -51.0766118425248, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, -51.0766118425248, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -55.6486118425248, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -55.6486118425248, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3465a6e-67e2-454d-a46d-7ddcf990f261}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc1563f6-27d8-4947-a781-abd193bbf5d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3ad9232-ed5d-4488-9d80-39269de621fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999995, -4.57200000000004, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, -4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, -51.0766118425248, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999995, -51.0766118425248, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f300415-0aea-446c-827f-7f189b25dcd9}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc1563f6-27d8-4947-a781-abd193bbf5d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f592b46-852b-4380-a281-033a5b620923}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, -4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999995, -4.57200000000004, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c3e5d9a-cfef-4a33-9c57-e86b6e87641f}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dc1563f6-27d8-4947-a781-abd193bbf5d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999995, -4.57200000000004, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, -51.0766118425248, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -55.6486118425248, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bd80ef0d-0800-4c04-bc40-beb5b4c48679}, !- Handle
  Zone East Perimeter Space - Story Top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ea89aff-76bd-4be1-b3be-8d3ce17b260a}, !- Zone Air Inlet Port List
  {cf7f06a4-b8a6-40fd-91d3-13c036db9cbf}, !- Zone Air Exhaust Port List
  {01c4dec5-0982-42fb-b5be-58a83a6020aa}, !- Zone Air Node Name
  {2a60f683-97d2-48d4-9191-a501365e0758}, !- Zone Return Air Port List
  {288650b3-00e5-4233-a6e0-c4857fbfaa5b}, !- Primary Daylighting Control Name
  0.537,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7a9d1210-b5aa-4169-b293-807b1aa3029e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5298838f-d64f-4ea7-8a45-3e0c67dff2af}, !- Handle
  Zone East Perimeter Space - Story Top Zone Air Node, !- Name
  {01c4dec5-0982-42fb-b5be-58a83a6020aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {01c4dec5-0982-42fb-b5be-58a83a6020aa}, !- Handle
  {c274b275-9254-4806-b1c1-c39fcf1ccfe6}, !- Name
  {bd80ef0d-0800-4c04-bc40-beb5b4c48679}, !- Source Object
  11,                                     !- Outlet Port
  {5298838f-d64f-4ea7-8a45-3e0c67dff2af}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ea89aff-76bd-4be1-b3be-8d3ce17b260a}, !- Handle
  {87f3a892-946d-4e9a-ba1b-edfc2833abe5}, !- Name
  {bd80ef0d-0800-4c04-bc40-beb5b4c48679}, !- HVAC Component
  {725f0a31-1cd9-4c6e-bfff-6e9c32c0c5eb}; !- Port 1

OS:PortList,
  {cf7f06a4-b8a6-40fd-91d3-13c036db9cbf}, !- Handle
  {e5b0528b-6902-4750-b80b-b6cc4b4786e1}, !- Name
  {bd80ef0d-0800-4c04-bc40-beb5b4c48679}; !- HVAC Component

OS:PortList,
  {2a60f683-97d2-48d4-9191-a501365e0758}, !- Handle
  {76dbbc0c-2a1e-4782-8a07-00fe1d7bafac}, !- Name
  {bd80ef0d-0800-4c04-bc40-beb5b4c48679}, !- HVAC Component
  {aab89efe-d8a5-4ce9-a3fd-eceec2b451cd}; !- Port 1

OS:Sizing:Zone,
  {5ebb148e-2316-4253-a79e-7aae463d43bf}, !- Handle
  {bd80ef0d-0800-4c04-bc40-beb5b4c48679}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {56eb7698-8048-4e23-924a-9c8b64321274}, !- Handle
  Zone East Perimeter Space - Story Top Zone HVAC Equipment List, !- Name
  {bd80ef0d-0800-4c04-bc40-beb5b4c48679}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {94b4cdb2-bdab-40c2-9032-4a50f9d0bfbd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {16399489-92c7-4c0d-8238-eab81356860d}, !- Handle
  South Perimeter Space - Story Top,      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.7364588818937,                       !- X Origin {m}
  -27.8243059212624,                      !- Y Origin {m}
  75.2856,                                !- Z Origin {m}
  {720f953e-3a40-4dd9-bfbd-75cce5d2e1d6}, !- Building Story Name
  {16993940-aa02-4b39-b8c5-4a30620233d1}; !- Thermal Zone Name

OS:Surface,
  {be1d7432-49a6-4f7b-ba68-65e2770a92d9}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {d3fbe52e-3db1-4ff9-9a99-6f7fd2bf9515}, !- Construction Name
  {16399489-92c7-4c0d-8238-eab81356860d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -83.4729177637874, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  -78.9009177637874, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999995, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {696112dc-305a-4cdd-b7d1-7643186cefbb}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16399489-92c7-4c0d-8238-eab81356860d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -83.4729177637874, 3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -83.4729177637874, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dac088e8-6b58-48ca-adaf-713a1c6c53ff}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16399489-92c7-4c0d-8238-eab81356860d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cc809e0-02f3-48d5-a236-6bcc16833482}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -78.9009177637874, 4.57200000000004, 3.9624, !- X,Y,Z Vertex 1 {m}
  -78.9009177637874, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -83.4729177637874, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -83.4729177637874, 3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9008d4d-f49b-44fd-ac8a-c321b620396d}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16399489-92c7-4c0d-8238-eab81356860d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a614e19-f44a-4c74-a130-35634d278233}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999995, 4.57200000000004, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -78.9009177637874, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -78.9009177637874, 4.57200000000004, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e5220af-254f-4cfb-a196-848c37fed43a}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16399489-92c7-4c0d-8238-eab81356860d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cc28567-ce38-4c30-9d08-af225ec5ae4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999995, 4.57200000000004, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b43f3e0-6e19-47dc-83cb-8818ff3de04e}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {16399489-92c7-4c0d-8238-eab81356860d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999995, 4.57200000000004, 3.9624, !- X,Y,Z Vertex 1 {m}
  -78.9009177637874, 4.57200000000004, 3.9624, !- X,Y,Z Vertex 2 {m}
  -83.4729177637874, 3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {16993940-aa02-4b39-b8c5-4a30620233d1}, !- Handle
  Zone South Perimeter Space - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {920c0f5d-db43-408d-8fc9-2e57503d14b2}, !- Zone Air Inlet Port List
  {2c047b4a-dbc0-4442-aecb-af2470ba741a}, !- Zone Air Exhaust Port List
  {1c830a97-aea0-4d0d-931c-39e6111fe4c8}, !- Zone Air Node Name
  {f81f4f75-ca1a-4b35-8db5-3ca0a85a3983}, !- Zone Return Air Port List
  {993601f5-9144-4363-a27e-b6d4e9c80113}, !- Primary Daylighting Control Name
  0.533,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {253fece4-dbff-45e6-9f11-1f4b8e27db51}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1c3329a9-2424-4394-af7d-3d1ca912aca5}, !- Handle
  Zone South Perimeter Space - Story Top Zone Air Node, !- Name
  {1c830a97-aea0-4d0d-931c-39e6111fe4c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c830a97-aea0-4d0d-931c-39e6111fe4c8}, !- Handle
  {7696c654-c71c-4678-a10c-b001ab3e21d1}, !- Name
  {16993940-aa02-4b39-b8c5-4a30620233d1}, !- Source Object
  11,                                     !- Outlet Port
  {1c3329a9-2424-4394-af7d-3d1ca912aca5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {920c0f5d-db43-408d-8fc9-2e57503d14b2}, !- Handle
  {a413c872-ff2a-41d3-8ef6-29ddaafed043}, !- Name
  {16993940-aa02-4b39-b8c5-4a30620233d1}, !- HVAC Component
  {bfbf1016-a38e-4011-97e9-63d9f0671fee}; !- Port 1

OS:PortList,
  {2c047b4a-dbc0-4442-aecb-af2470ba741a}, !- Handle
  {3a70cff2-21c7-450b-8c00-4c449fa91029}, !- Name
  {16993940-aa02-4b39-b8c5-4a30620233d1}; !- HVAC Component

OS:PortList,
  {f81f4f75-ca1a-4b35-8db5-3ca0a85a3983}, !- Handle
  {c015ea56-d34c-48fc-9f6c-50977f4e9f0d}, !- Name
  {16993940-aa02-4b39-b8c5-4a30620233d1}, !- HVAC Component
  {56bfce7a-d368-497e-9400-fd442ecc3fb7}; !- Port 1

OS:Sizing:Zone,
  {e778051b-568f-4c05-b38f-70124afbb9e7}, !- Handle
  {16993940-aa02-4b39-b8c5-4a30620233d1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {45418ad4-3fc5-43c6-bde5-1ac791f0e4bf}, !- Handle
  Zone South Perimeter Space - Story Top Zone HVAC Equipment List, !- Name
  {16993940-aa02-4b39-b8c5-4a30620233d1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a6458f39-cf5f-418e-8abd-f7798ad8f009}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c0ec728f-e74b-4834-89bd-efe783496338}, !- Handle
  Core Space - Story Top,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.1644588818937,                      !- X Origin {m}
  -23.2523059212624,                      !- Y Origin {m}
  75.2856,                                !- Z Origin {m}
  {720f953e-3a40-4dd9-bfbd-75cce5d2e1d6}, !- Building Story Name
  {d5974f51-b712-40de-9710-f9b1d967f06a}; !- Thermal Zone Name

OS:Surface,
  {620768eb-35c3-4bb6-8ffe-a3877e93a39c}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {d3fbe52e-3db1-4ff9-9a99-6f7fd2bf9515}, !- Construction Name
  {c0ec728f-e74b-4834-89bd-efe783496338}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 46.5046118425248, 0, !- X,Y,Z Vertex 2 {m}
  74.3289177637874, 46.5046118425248, 0,  !- X,Y,Z Vertex 3 {m}
  74.3289177637874, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12bc20cb-6692-46fa-bb95-1a1d4c9f3b1a}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0ec728f-e74b-4834-89bd-efe783496338}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58cf9c8d-45da-4e4a-a9f1-ba773326fa56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 46.5046118425248, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 46.5046118425248, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a1f473a-7963-4493-91c7-dc6b85af8e1f}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0ec728f-e74b-4834-89bd-efe783496338}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef017788-3426-4e93-8615-fbbe391288e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.3289177637874, 46.5046118425248, 3.9624, !- X,Y,Z Vertex 1 {m}
  74.3289177637874, 46.5046118425248, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 46.5046118425248, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 46.5046118425248, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3ad9232-ed5d-4488-9d80-39269de621fe}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0ec728f-e74b-4834-89bd-efe783496338}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3465a6e-67e2-454d-a46d-7ddcf990f261}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.3289177637874, 3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  74.3289177637874, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  74.3289177637874, 46.5046118425248, 0,  !- X,Y,Z Vertex 3 {m}
  74.3289177637874, 46.5046118425248, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a614e19-f44a-4c74-a130-35634d278233}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0ec728f-e74b-4834-89bd-efe783496338}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9008d4d-f49b-44fd-ac8a-c321b620396d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  74.3289177637874, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  74.3289177637874, 3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae47b722-dd09-4ec0-81ff-e53a9776bca5}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c0ec728f-e74b-4834-89bd-efe783496338}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.3289177637874, 3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  74.3289177637874, 46.5046118425248, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 46.5046118425248, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d5974f51-b712-40de-9710-f9b1d967f06a}, !- Handle
  Zone Core Space - Story Top,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ede0353-acf5-4f6e-aacb-4651086fd10e}, !- Zone Air Inlet Port List
  {a419b497-4f40-45d3-abd1-cabe6f0d4c63}, !- Zone Air Exhaust Port List
  {39e5684a-993a-41c2-8525-1f0a37936afe}, !- Zone Air Node Name
  {7b788b61-e40a-411c-a7b4-6715e51ab97a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7e7f8ab4-1ed7-4e3c-9cb6-9be1c4072148}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3d01c29-82ad-4a0e-bcfa-0b792b3b23fe}, !- Handle
  Zone Core Space - Story Top Zone Air Node, !- Name
  {39e5684a-993a-41c2-8525-1f0a37936afe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39e5684a-993a-41c2-8525-1f0a37936afe}, !- Handle
  {90ae5556-d0b2-42ff-9fcd-8b9aac697c92}, !- Name
  {d5974f51-b712-40de-9710-f9b1d967f06a}, !- Source Object
  11,                                     !- Outlet Port
  {f3d01c29-82ad-4a0e-bcfa-0b792b3b23fe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ede0353-acf5-4f6e-aacb-4651086fd10e}, !- Handle
  {b6c48bfa-5641-4d1f-8943-19c4e46534b9}, !- Name
  {d5974f51-b712-40de-9710-f9b1d967f06a}, !- HVAC Component
  {5de0fe46-085d-4b2b-828d-3331e91fabe0}; !- Port 1

OS:PortList,
  {a419b497-4f40-45d3-abd1-cabe6f0d4c63}, !- Handle
  {7d43bcb9-2962-405e-ac12-8f61fa1c1eca}, !- Name
  {d5974f51-b712-40de-9710-f9b1d967f06a}; !- HVAC Component

OS:PortList,
  {7b788b61-e40a-411c-a7b4-6715e51ab97a}, !- Handle
  {48c3e3fb-e1d2-4693-84ea-b0c9717b3236}, !- Name
  {d5974f51-b712-40de-9710-f9b1d967f06a}, !- HVAC Component
  {d2771b85-17cc-420b-8a30-044ca77427a7}; !- Port 1

OS:Sizing:Zone,
  {ec6bf55b-f29a-438d-ae92-bd2aaab553a5}, !- Handle
  {d5974f51-b712-40de-9710-f9b1d967f06a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {01d5b23d-b459-4852-a34b-ad19477f8d58}, !- Handle
  Zone Core Space - Story Top Zone HVAC Equipment List, !- Name
  {d5974f51-b712-40de-9710-f9b1d967f06a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1f05405b-16a7-440f-8831-52bec9c6a0fc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {f48e0d23-f627-4a38-9490-1c4320b68d7d}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e68b9f00-a1d8-4aa3-aabe-44c27fe5b807}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -55.6232118425248, 3.53821432535077, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -55.6232118425248, 0.762, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -0.0254000000000403, 0.762, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -0.0254000000000403, 3.53821432535077; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04b1f108-dbb3-43a6-ad50-c1dbd99fd3e7}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bfaf55cf-2a56-4bfe-9744-05ebb8ff849a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -83.4475177637874, 3.90798504668055e-14, 3.53736903580701, !- X,Y,Z Vertex 1 {m}
  -83.4475177637874, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0253999999999479, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999479, 3.90798504668055e-14, 3.53736903580701; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e58a448-6926-4243-a8e7-29ea9aa6de8d}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {397c29ef-a7a5-42a7-b8a4-bf0fa7436ad0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 55.6232118425248, 3.53821432535077, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 55.6232118425248, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0254000000000403, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0254000000000403, 3.53821432535077; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {392846d9-4863-4e6c-88a7-4798fa9835b3}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {757b0b5f-0675-43d4-adc6-4716a7e4254d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  83.4475177637874, -3.90798504668055e-14, 3.53736903580701, !- X,Y,Z Vertex 1 {m}
  83.4475177637874, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999479, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999479, -3.90798504668055e-14, 3.53736903580701; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8494dfd-2535-48c9-bb37-fb3fd39cefb2}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {92e58133-1fea-40d2-bb80-85d971e65d72}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  83.4475177637874, -3.90798504668055e-14, 3.53736903580701, !- X,Y,Z Vertex 1 {m}
  83.4475177637874, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999479, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999479, -3.90798504668055e-14, 3.53736903580701; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85fc3962-3251-44e5-ad1e-9d3fd7c57fe2}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e53e7127-59e9-49e4-8871-704f9524e82e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -83.4475177637874, 3.90798504668055e-14, 3.53736903580701, !- X,Y,Z Vertex 1 {m}
  -83.4475177637874, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0253999999999479, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999479, 3.90798504668055e-14, 3.53736903580701; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94926eef-3b73-4d0a-a345-3bfb69198f3b}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d70d0515-4f9e-4d30-97ff-5cb3806673dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -55.6232118425248, 3.53821432535077, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -55.6232118425248, 0.762, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -0.0254000000000403, 0.762, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -0.0254000000000403, 3.53821432535077; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1bd326c8-e875-4508-b1df-306a63ad0ac8}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0a71381c-8cde-451f-a792-0ef71ba6f0f6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 55.6232118425248, 3.53821432535077, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 55.6232118425248, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0254000000000403, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0254000000000403, 3.53821432535077; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95be1ccc-ebc1-4464-9f59-849b23493e9d}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {888a20ad-c16e-4384-ac0b-a969c5ba2431}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 55.6232118425248, 3.53821432535077, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 55.6232118425248, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0254000000000403, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0254000000000403, 3.53821432535077; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a81e6bc-fb1f-4085-ac2c-d40aa5f01389}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {20472641-d35d-4a29-85e4-ca04dbafa0fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -55.6232118425248, 3.53821432535077, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -55.6232118425248, 0.762, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -0.0254000000000403, 0.762, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -0.0254000000000403, 3.53821432535077; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2f328db-c6ed-4319-99ee-5334c9ebf1b6}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {696112dc-305a-4cdd-b7d1-7643186cefbb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -83.4475177637874, 3.90798504668055e-14, 3.53736903580701, !- X,Y,Z Vertex 1 {m}
  -83.4475177637874, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0253999999999479, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999479, 3.90798504668055e-14, 3.53736903580701; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7de5d9c8-21bf-437b-b1cd-f0834896b23a}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4745d979-95bc-4237-8c85-31314eaa3d7b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  83.4475177637874, -3.90798504668055e-14, 3.53736903580701, !- X,Y,Z Vertex 1 {m}
  83.4475177637874, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999479, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999479, -3.90798504668055e-14, 3.53736903580701; !- X,Y,Z Vertex 4 {m}

OS:RunPeriodControl:DaylightSavingTime,
  {cc2a7a7a-7c95-403f-b0a8-eca390ea28aa}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:People:Definition,
  {4608dfde-74c3-4d22-abf9-7ec1024ed126}, !- Handle
  Office WholeBuilding - Md Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fe6c7544-eb79-47a3-bba1-74c8f321680c}, !- Handle
  Office WholeBuilding - Md Office People, !- Name
  {4608dfde-74c3-4d22-abf9-7ec1024ed126}, !- People Definition Name
  {e40648aa-8d1e-4660-84bb-58a2a03893b6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {38568982-878d-4d32-a1c2-405c7015518d}, !- Work Efficiency Schedule Name
  {b172ea72-ff81-4855-a369-a1acec414690}, !- Clothing Insulation Schedule Name
  {ed306b9f-b0da-449a-9a92-f297e3c11129}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {b172ea72-ff81-4855-a369-a1acec414690}, !- Handle
  Clothing Schedule,                      !- Name
  {5fcabe9c-33fc-4341-89cc-56b920a4f7bc}, !- Schedule Type Limits Name
  {cd7d15ca-cad8-4dd6-896e-285cbe4da3ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd7d15ca-cad8-4dd6-896e-285cbe4da3ff}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {5fcabe9c-33fc-4341-89cc-56b920a4f7bc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {caf29da8-a787-4d7c-abe3-f96cab80e154}, !- Handle
  Schedule Rule 1,                        !- Name
  {b172ea72-ff81-4855-a369-a1acec414690}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a6838673-7dcd-435f-8b1c-dc132746eff4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a6838673-7dcd-435f-8b1c-dc132746eff4}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {5fcabe9c-33fc-4341-89cc-56b920a4f7bc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5fcabe9c-33fc-4341-89cc-56b920a4f7bc}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {ed306b9f-b0da-449a-9a92-f297e3c11129}, !- Handle
  Air Velocity Schedule,                  !- Name
  {a26582c0-e3c8-49c6-98c2-dc4323310610}, !- Schedule Type Limits Name
  {42997daf-1820-464e-912e-6428675a6512}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42997daf-1820-464e-912e-6428675a6512}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {a26582c0-e3c8-49c6-98c2-dc4323310610}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a26582c0-e3c8-49c6-98c2-dc4323310610}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {38568982-878d-4d32-a1c2-405c7015518d}, !- Handle
  Work Efficiency Schedule,               !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  {44f75b69-8962-46d5-baa8-a94dce75bbcf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {44f75b69-8962-46d5-baa8-a94dce75bbcf}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {c0e5969e-2010-4fd3-8dd7-c4d68654e58e}, !- Handle
  Office WholeBuilding - Md Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {7efd780b-7444-4cbe-acdd-f7a8cc153ac8}, !- Handle
  Office WholeBuilding - Md Office Lights, !- Name
  {c0e5969e-2010-4fd3-8dd7-c4d68654e58e}, !- Lights Definition Name
  {e40648aa-8d1e-4660-84bb-58a2a03893b6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {91be7769-6f40-448c-8d69-7c1576823f86}, !- Handle
  {c0e5969e-2010-4fd3-8dd7-c4d68654e58e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {6fdfca79-5168-4fe9-86e9-06f4ce5b98f0}, !- Handle
  Office WholeBuilding - Md Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8f3ff3fa-1fe1-4aa1-9dbd-6a7182b1e6fb}, !- Handle
  Office WholeBuilding - Md Office Elec Equip, !- Name
  {6fdfca79-5168-4fe9-86e9-06f4ce5b98f0}, !- Electric Equipment Definition Name
  {e40648aa-8d1e-4660-84bb-58a2a03893b6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f18de702-a35d-43d6-891b-aed82a8d62c7}, !- Handle
  Office WholeBuilding - Md Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b54f6f18-d112-453a-9087-921c6dce9c4d}, !- Handle
  Office WholeBuilding - Md Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {18c7402c-59e0-477c-bdd6-63e8ca887ccd}, !- Number of People Schedule Name
  {a49a2120-3ac4-48d8-b808-148842822fab}, !- People Activity Level Schedule Name
  {9bfe7337-984a-4009-8f7a-d937a1efd05b}, !- Lighting Schedule Name
  {4689bd70-42ef-4060-8194-1781cd2f70ae}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a88ced12-d1a3-4e1d-a328-5910083a4c02}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {18c7402c-59e0-477c-bdd6-63e8ca887ccd}, !- Handle
  OfficeMedium BLDG_OCC_SCH,              !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  {2903b447-1165-4884-91aa-a04429da9e57}, !- Default Day Schedule Name
  {61c1c022-a493-4430-9749-4b8802c1f0ff}, !- Summer Design Day Schedule Name
  {c2511fbd-bb00-40fc-8b99-2d7bd94c1295}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2903b447-1165-4884-91aa-a04429da9e57}, !- Handle
  OfficeMedium BLDG_OCC_SCH Default,      !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {809d6fc8-17a3-4b7f-a56f-1998d04b0c85}, !- Handle
  Schedule Rule 2,                        !- Name
  {18c7402c-59e0-477c-bdd6-63e8ca887ccd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dfc7aa59-5c0c-487c-b52d-6512a99e589a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dfc7aa59-5c0c-487c-b52d-6512a99e589a}, !- Handle
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {864495ec-7631-4149-9f99-12e1d4b7f0d1}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {61c1c022-a493-4430-9749-4b8802c1f0ff}, !- Handle
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {76c95987-726f-4b60-946b-a118870184fe}, !- Handle
  Schedule Rule 3,                        !- Name
  {18c7402c-59e0-477c-bdd6-63e8ca887ccd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {abc7a366-3232-47a3-9947-81826c13db58}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {abc7a366-3232-47a3-9947-81826c13db58}, !- Handle
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {9f518896-ab8b-4375-a1ce-5b946640aaff}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c2511fbd-bb00-40fc-8b99-2d7bd94c1295}, !- Handle
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a49a2120-3ac4-48d8-b808-148842822fab}, !- Handle
  OfficeMedium ACTIVITY_SCH,              !- Name
  {e2d4b63f-eef2-4119-9f35-4c647b016497}, !- Schedule Type Limits Name
  {52e5e8bd-a7f5-4449-a40b-ca9b3a7f2b2d}, !- Default Day Schedule Name
  {ee53b203-42ac-43e7-b2a8-a54ff0965d07}, !- Summer Design Day Schedule Name
  {d7dae1f2-0070-4200-bf5e-422bddd0c248}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {52e5e8bd-a7f5-4449-a40b-ca9b3a7f2b2d}, !- Handle
  OfficeMedium ACTIVITY_SCH Default,      !- Name
  {e2d4b63f-eef2-4119-9f35-4c647b016497}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0542dd5f-8d15-42f8-b074-4f13c8684200}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7dae1f2-0070-4200-bf5e-422bddd0c248}, !- Handle
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- Name
  {e2d4b63f-eef2-4119-9f35-4c647b016497}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c7f308b5-c69e-4661-8e68-b2814dfc8d77}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ee53b203-42ac-43e7-b2a8-a54ff0965d07}, !- Handle
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- Name
  {e2d4b63f-eef2-4119-9f35-4c647b016497}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e2d4b63f-eef2-4119-9f35-4c647b016497}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {9bfe7337-984a-4009-8f7a-d937a1efd05b}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2010,       !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  {143eab40-9458-458c-a9f6-1d5400b335d0}, !- Default Day Schedule Name
  {39a3dbeb-d90c-461b-9eda-14ee3176d96e}, !- Summer Design Day Schedule Name
  {f0a66df1-33fb-42e6-a94d-166dc0f4f9ad}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {143eab40-9458-458c-a9f6-1d5400b335d0}, !- Handle
  Schedule Day 5,                         !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1b2bae7e-90c9-46ce-8bd0-b3f80f4e45e7}, !- Handle
  Schedule Rule 4,                        !- Name
  {9bfe7337-984a-4009-8f7a-d937a1efd05b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1a4c7532-8fa4-4c8b-a924-50a7dbf5a210}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a4c7532-8fa4-4c8b-a924-50a7dbf5a210}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2010 Sat Day, !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0904,                                 !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2712,                                 !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1356,                                 !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0452,                                 !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {a9c20857-bdca-4052-895e-62e47736f1b6}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {39a3dbeb-d90c-461b-9eda-14ee3176d96e}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2010 Summer Design Day, !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c06a5705-2b2d-4a17-bf36-f68812893af0}, !- Handle
  Schedule Rule 5,                        !- Name
  {9bfe7337-984a-4009-8f7a-d937a1efd05b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e933c442-8809-448a-ba28-55d66b600d16}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e933c442-8809-448a-ba28-55d66b600d16}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2010 Sun Day, !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0452,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {d931e4a3-89d0-4239-b842-8508a0637ca3}, !- Handle
  Schedule Rule 6,                        !- Name
  {9bfe7337-984a-4009-8f7a-d937a1efd05b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c398fa0d-ce78-4050-8ef8-10763d14fb9b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c398fa0d-ce78-4050-8ef8-10763d14fb9b}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2010 Wkdy Day, !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0904,                                 !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2712,                                 !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8136,                                 !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.452,                                  !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2712,                                 !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1808,                                 !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0904,                                 !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0452;                                 !- Value Until Time 10

OS:Schedule:Day,
  {6d48d212-ac3e-4df7-b7cf-5361c1fcc87f}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0a66df1-33fb-42e6-a94d-166dc0f4f9ad}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2010 Winter Design Day, !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4689bd70-42ef-4060-8194-1781cd2f70ae}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2010,       !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  {4253797a-c550-4901-bc5f-19abcdacbedd}, !- Default Day Schedule Name
  {1b37259a-5cde-4594-85eb-012278770ba9}, !- Summer Design Day Schedule Name
  {287af65b-de77-4299-b32e-099d084ca6ff}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4253797a-c550-4901-bc5f-19abcdacbedd}, !- Handle
  Schedule Day 8,                         !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2f8a899b-1f9c-4c8b-aadc-1226c65c5452}, !- Handle
  Schedule Rule 7,                        !- Name
  {4689bd70-42ef-4060-8194-1781cd2f70ae}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {49fe2f54-cb0c-4813-bd68-cb78bd6326e9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {49fe2f54-cb0c-4813-bd68-cb78bd6326e9}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2010 Sat Day, !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.23813625,                             !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3841429,                              !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.480178625,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3361250375,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.288107175,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.23813625;                             !- Value Until Time 6

OS:Schedule:Day,
  {9112159c-3885-4411-ab07-ced333a9ee12}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1b37259a-5cde-4594-85eb-012278770ba9}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2010 Summer Design Day, !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {87cf69f4-57d5-4f50-ab5e-76afb3411a84}, !- Handle
  Schedule Rule 8,                        !- Name
  {4689bd70-42ef-4060-8194-1781cd2f70ae}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9d8c60c0-5be8-4ae2-8b83-ba4696c78872}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d8c60c0-5be8-4ae2-8b83-ba4696c78872}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2010 Sun Day, !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.23813625,                             !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.288107175,                            !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.23813625;                             !- Value Until Time 3

OS:Schedule:Rule,
  {583d30da-3ca6-47fd-8138-ce0d80593cbe}, !- Handle
  Schedule Rule 9,                        !- Name
  {4689bd70-42ef-4060-8194-1781cd2f70ae}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7102302d-095c-43ce-b17d-7d885085eaf8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7102302d-095c-43ce-b17d-7d885085eaf8}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2010 Wkdy Day, !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.317515,                               !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3841429,                              !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.864321525,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7682858,                              !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.864321525,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.480178625,                            !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3841429;                              !- Value Until Time 7

OS:Schedule:Day,
  {048dbd08-cde9-440c-b703-dc17ad9b5ef9}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {287af65b-de77-4299-b32e-099d084ca6ff}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2010 Winter Design Day, !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a88ced12-d1a3-4e1d-a328-5910083a4c02}, !- Handle
  OfficeMedium INFIL_SCH_PNNL,            !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  {2218b555-18ff-4b69-b5e8-856f50c1f126}, !- Default Day Schedule Name
  {8e516018-edfb-45b1-b76e-290f2fb3c490}, !- Summer Design Day Schedule Name
  {d5df1e84-5bee-47f0-be16-73190a7a1e30}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2218b555-18ff-4b69-b5e8-856f50c1f126}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Default,    !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ea1e529c-8db2-43dd-88cf-eae201cb1ee4}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e516018-edfb-45b1-b76e-290f2fb3c490}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3cabfc4e-90a6-4767-a8cb-540cfb6d12f0}, !- Handle
  Schedule Rule 10,                       !- Name
  {a88ced12-d1a3-4e1d-a328-5910083a4c02}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1e568c3f-7cf1-490a-9c4b-682e16a54b19}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e568c3f-7cf1-490a-9c4b-682e16a54b19}, !- Handle
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6f92fc04-e3a3-45f0-bf12-8a2d3e8a678e}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d5df1e84-5bee-47f0-be16-73190a7a1e30}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6e2a891d-b0c3-45f6-b7e6-88304d638520}, !- Handle
  Schedule Rule 11,                       !- Name
  {a88ced12-d1a3-4e1d-a328-5910083a4c02}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {19bb3918-d9e9-4ae6-9d61-f255b13bb9b1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19bb3918-d9e9-4ae6-9d61-f255b13bb9b1}, !- Handle
  OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:DefaultConstructionSet,
  {f8451772-c33a-4f19-ae94-c339f9fb5f00}, !- Handle
  Res 90.1-2010 - Office - ASHRAE 169-2013-2B, !- Name
  {3bc4a636-e48b-4072-875d-9077f0eba324}, !- Default Exterior Surface Constructions Name
  {0e97d7c4-d16f-497b-a24f-acbf1754f07c}, !- Default Interior Surface Constructions Name
  {896508b2-f2a9-4113-9f90-0559f29e2810}, !- Default Ground Contact Surface Constructions Name
  {c407416c-4157-4a01-b89b-008d942ff505}, !- Default Exterior SubSurface Constructions Name
  {c59fc342-d27a-488f-b2c7-6f2e92d88911}, !- Default Interior SubSurface Constructions Name
  {511ded55-2c8e-42e5-b6e0-5cd964be00eb}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {3bc4a636-e48b-4072-875d-9077f0eba324}, !- Handle
  Default Surface Constructions 1,        !- Name
  {ebe56cf6-88c0-440c-b856-c4e9f49731d8}, !- Floor Construction Name
  {88a271cc-9131-44e8-bf5a-120d0a0193d9}, !- Wall Construction Name
  {d0c0cfec-8734-4304-95d4-b52f90b0a9fa}; !- Roof Ceiling Construction Name

OS:Construction,
  {ebe56cf6-88c0-440c-b856-c4e9f49731d8}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  ,                                       !- Surface Rendering Name
  {1a02fdb6-4008-4107-af99-46da097caff8}, !- Layer 1
  {c2d752a7-8f3d-4aa5-aa75-fde5aae4f295}, !- Layer 2
  {fd4e3221-b610-40d3-9ae7-195cae936f21}; !- Layer 3

OS:StandardsInformation:Construction,
  {f510de5c-276f-460a-a653-410493ab4ae9}, !- Handle
  {ebe56cf6-88c0-440c-b856-c4e9f49731d8}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {1a02fdb6-4008-4107-af99-46da097caff8}, !- Handle
  Typical Insulation R-6.78,              !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c2d752a7-8f3d-4aa5-aa75-fde5aae4f295}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {fd4e3221-b610-40d3-9ae7-195cae936f21}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {88a271cc-9131-44e8-bf5a-120d0a0193d9}, !- Handle
  Typical Insulated Exterior Mass Wall R-6.62, !- Name
  ,                                       !- Surface Rendering Name
  {ca4e7ae2-2619-4364-b87f-9e22d3a86a80}, !- Layer 1
  {2186b041-a252-402b-b230-04798e931967}, !- Layer 2
  {abc5a14c-1a39-4400-bfb7-c7e16d1e4663}, !- Layer 3
  {99322ced-a57e-4e53-b61e-e8e660264743}; !- Layer 4

OS:StandardsInformation:Construction,
  {176c4f05-29d8-4945-844d-1a0987209815}, !- Handle
  {88a271cc-9131-44e8-bf5a-120d0a0193d9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {ca4e7ae2-2619-4364-b87f-9e22d3a86a80}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {2186b041-a252-402b-b230-04798e931967}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {abc5a14c-1a39-4400-bfb7-c7e16d1e4663}, !- Handle
  Typical Insulation R-4.23,              !- Name
  Smooth,                                 !- Roughness
  0.745656501549244,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {99322ced-a57e-4e53-b61e-e8e660264743}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {d0c0cfec-8734-4304-95d4-b52f90b0a9fa}, !- Handle
  Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {82638b91-e601-444b-91aa-71d668d1f6f3}, !- Layer 1
  {2574c64b-4ca8-4d25-bed1-742450eaa332}, !- Layer 2
  {0fe154bf-d927-4b9b-8c15-d5527834e334}; !- Layer 3

OS:StandardsInformation:Construction,
  {722beb08-2993-4183-88e0-265b62e17e0b}, !- Handle
  {d0c0cfec-8734-4304-95d4-b52f90b0a9fa}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {82638b91-e601-444b-91aa-71d668d1f6f3}, !- Handle
  Roof Membrane - Highly Reflective,      !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {2574c64b-4ca8-4d25-bed1-742450eaa332}, !- Handle
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0fe154bf-d927-4b9b-8c15-d5527834e334}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {0e97d7c4-d16f-497b-a24f-acbf1754f07c}, !- Handle
  Default Surface Constructions 2,        !- Name
  {d3fbe52e-3db1-4ff9-9a99-6f7fd2bf9515}, !- Floor Construction Name
  {42fe7ccb-c36f-45e7-a99f-00dcd5445f67}, !- Wall Construction Name
  {aed44d86-158a-416b-bf5a-ce3b61aec032}; !- Roof Ceiling Construction Name

OS:Construction,
  {d3fbe52e-3db1-4ff9-9a99-6f7fd2bf9515}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {31944e8f-70df-46f0-aaf0-bcf981155bad}, !- Layer 1
  {44102d5e-85da-49ad-9cfc-fc3bb2eda792}; !- Layer 2

OS:StandardsInformation:Construction,
  {43911c5a-643f-4b68-9457-d277698a3584}, !- Handle
  {d3fbe52e-3db1-4ff9-9a99-6f7fd2bf9515}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {31944e8f-70df-46f0-aaf0-bcf981155bad}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {44102d5e-85da-49ad-9cfc-fc3bb2eda792}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {42fe7ccb-c36f-45e7-a99f-00dcd5445f67}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {684b5bf6-f699-4bf4-9679-b797679984a1}, !- Layer 1
  {684b5bf6-f699-4bf4-9679-b797679984a1}; !- Layer 2

OS:StandardsInformation:Construction,
  {822e6844-f560-43b4-a78f-53e2a81e9a7d}, !- Handle
  {42fe7ccb-c36f-45e7-a99f-00dcd5445f67}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {684b5bf6-f699-4bf4-9679-b797679984a1}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {aed44d86-158a-416b-bf5a-ce3b61aec032}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {44102d5e-85da-49ad-9cfc-fc3bb2eda792}, !- Layer 1
  {31944e8f-70df-46f0-aaf0-bcf981155bad}; !- Layer 2

OS:StandardsInformation:Construction,
  {f895c15a-647a-47c6-a445-64d460717bb7}, !- Handle
  {aed44d86-158a-416b-bf5a-ce3b61aec032}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {896508b2-f2a9-4113-9f90-0559f29e2810}, !- Handle
  Default Surface Constructions 3,        !- Name
  {8d5e6ed9-dc70-4e95-b56f-aa23f82c4636}, !- Floor Construction Name
  {58909f37-ee33-4165-93f6-a7bee496cd08}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {8d5e6ed9-dc70-4e95-b56f-aa23f82c4636}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {92b3b506-a284-48b8-b543-7b1627ce7497}, !- Layer 1
  {fd4e3221-b610-40d3-9ae7-195cae936f21}; !- Layer 2

OS:StandardsInformation:Construction,
  {a517e984-6355-41e6-912e-a1ebf8f90f1b}, !- Handle
  {8d5e6ed9-dc70-4e95-b56f-aa23f82c4636}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {a7a3d2e3-8248-4a0b-84f6-38f81acb82a8}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {92b3b506-a284-48b8-b543-7b1627ce7497}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {58909f37-ee33-4165-93f6-a7bee496cd08}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {f3e8157d-9520-4ff5-8f84-d995a03dccab}; !- Layer 1

OS:StandardsInformation:Construction,
  {8027d00c-ca58-4411-96db-40303ef568af}, !- Handle
  {58909f37-ee33-4165-93f6-a7bee496cd08}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {f3e8157d-9520-4ff5-8f84-d995a03dccab}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {c407416c-4157-4a01-b89b-008d942ff505}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {8bc82f01-9d4f-4c66-b334-0d0dfb4a3b30}, !- Fixed Window Construction Name
  {8bc82f01-9d4f-4c66-b334-0d0dfb4a3b30}, !- Operable Window Construction Name
  {1dacd475-37ca-4620-835b-381826cf5dad}, !- Door Construction Name
  {3aef0d97-5c80-4e88-8e2e-2930bc428ad6}, !- Glass Door Construction Name
  {97192f31-ae62-443e-aef5-94c89367e05d}, !- Overhead Door Construction Name
  {2a600cf5-d6f1-457e-83d8-95c0eedab4bd}, !- Skylight Construction Name
  {6f9c2864-e410-429f-b3f7-5f049b644e9f}, !- Tubular Daylight Dome Construction Name
  {6f9c2864-e410-429f-b3f7-5f049b644e9f}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {8bc82f01-9d4f-4c66-b334-0d0dfb4a3b30}, !- Handle
  U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm,  !- Name
  ,                                       !- Surface Rendering Name
  {7d5c3909-d73c-483b-bc87-792ff436f91f}; !- Layer 1

OS:StandardsInformation:Construction,
  {f2d5ebe6-5419-4453-a8eb-0517d8ebd06b}, !- Handle
  {8bc82f01-9d4f-4c66-b334-0d0dfb4a3b30}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {7d5c3909-d73c-483b-bc87-792ff436f91f}, !- Handle
  REF B TINT MID 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.1,                                    !- Solar Transmittance at Normal Incidence
  0.11,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.41,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.13,                                   !- Visible Transmittance at Normal Incidence
  0.1,                                    !- Front Side Visible Reflectance at Normal Incidence
  0.32,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.45,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {1dacd475-37ca-4620-835b-381826cf5dad}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {fe768a5d-a774-4753-8437-90c0bb746cd9}, !- Layer 1
  {a7a3d2e3-8248-4a0b-84f6-38f81acb82a8}; !- Layer 2

OS:StandardsInformation:Construction,
  {de214744-24fe-45db-af78-a4680af5112a}, !- Handle
  {1dacd475-37ca-4620-835b-381826cf5dad}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {fe768a5d-a774-4753-8437-90c0bb746cd9}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3aef0d97-5c80-4e88-8e2e-2930bc428ad6}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {59f63144-0fa1-4359-8593-baa3ebe3b763}; !- Layer 1

OS:StandardsInformation:Construction,
  {eded70a4-902d-4d5b-8143-8c1b7426f71d}, !- Handle
  {3aef0d97-5c80-4e88-8e2e-2930bc428ad6}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {59f63144-0fa1-4359-8593-baa3ebe3b763}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {97192f31-ae62-443e-aef5-94c89367e05d}, !- Handle
  Typical Overhead Door R-0.86,           !- Name
  ,                                       !- Surface Rendering Name
  {99a14f4f-e482-45d8-8d82-f30e26167863}; !- Layer 1

OS:StandardsInformation:Construction,
  {8282c636-50d6-4f60-9154-989ec8c04bef}, !- Handle
  {97192f31-ae62-443e-aef5-94c89367e05d}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {99a14f4f-e482-45d8-8d82-f30e26167863}, !- Handle
  Typical Insulation R-0.01,              !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2a600cf5-d6f1-457e-83d8-95c0eedab4bd}, !- Handle
  U 1.98 SHGC 0.36 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {f1880448-6b7e-46b9-b553-2645b4b2e227}; !- Layer 1

OS:StandardsInformation:Construction,
  {3a36d391-a84b-43df-b1a3-04847a5a7e9b}, !- Handle
  {2a600cf5-d6f1-457e-83d8-95c0eedab4bd}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {f1880448-6b7e-46b9-b553-2645b4b2e227}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {6f9c2864-e410-429f-b3f7-5f049b644e9f}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {93a1113b-6d67-4ea7-ab32-dc163aa2f5f0}; !- Layer 1

OS:StandardsInformation:Construction,
  {281c6122-5a79-4ea7-b3aa-c0f10e85ea36}, !- Handle
  {6f9c2864-e410-429f-b3f7-5f049b644e9f}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {93a1113b-6d67-4ea7-ab32-dc163aa2f5f0}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {c59fc342-d27a-488f-b2c7-6f2e92d88911}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {6f9c2864-e410-429f-b3f7-5f049b644e9f}, !- Fixed Window Construction Name
  {6f9c2864-e410-429f-b3f7-5f049b644e9f}, !- Operable Window Construction Name
  {bd2c8447-5c9b-4ee3-97ce-a9447bbc95fc}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {bd2c8447-5c9b-4ee3-97ce-a9447bbc95fc}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {1996180c-b2e6-41a6-8cda-0cb215027e58}; !- Layer 1

OS:StandardsInformation:Construction,
  {26e5a3f1-48cf-4eba-9cb4-c8f44ded6af8}, !- Handle
  {bd2c8447-5c9b-4ee3-97ce-a9447bbc95fc}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {1996180c-b2e6-41a6-8cda-0cb215027e58}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {511ded55-2c8e-42e5-b6e0-5cd964be00eb}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {1996180c-b2e6-41a6-8cda-0cb215027e58}; !- Layer 1

OS:StandardsInformation:Construction,
  {e22e4a16-51a1-45b7-bc30-3434bf6b03d8}, !- Handle
  {511ded55-2c8e-42e5-b6e0-5cd964be00eb}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Handle
  Always On Discrete,                     !- Name
  {cbc27121-b7c9-4bb9-8c8b-0c3cae345ee5}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {cbc27121-b7c9-4bb9-8c8b-0c3cae345ee5}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {ede2ba4a-27fc-4eac-a276-a37980597332}, !- Handle
  East Perimeter Space - Story Ground Infiltration, !- Name
  {05bfec28-3241-4a71-95fd-e05a66126c9d}, !- Space or SpaceType Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f4f7493d-b8b3-41e0-abec-73759799b9be}, !- Handle
  East Perimeter Space - Story Mid Infiltration, !- Name
  {19dd942b-88ad-4250-a47d-14e7df1f03d2}, !- Space or SpaceType Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b083ad32-7646-4e82-a9ae-55194a9d2fd2}, !- Handle
  East Perimeter Space - Story Top Infiltration, !- Name
  {dc1563f6-27d8-4947-a781-abd193bbf5d7}, !- Space or SpaceType Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002766197701,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b3adeb6c-666c-4853-b080-25cfa6c88507}, !- Handle
  North Perimeter Space - Story Ground Infiltration, !- Name
  {a1c1e4a1-611d-4233-a280-27cdcf0d862e}, !- Space or SpaceType Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d08991aa-5dbf-4cb2-b66e-83c8c1f0463d}, !- Handle
  North Perimeter Space - Story Mid Infiltration, !- Name
  {c2644a4f-f728-48be-b94c-8edeff94a130}, !- Space or SpaceType Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5cf70a20-3c20-46f3-911e-8a491363c86b}, !- Handle
  North Perimeter Space - Story Top Infiltration, !- Name
  {36578393-4c9c-4bf2-b5e5-e941769bea57}, !- Space or SpaceType Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002724387624,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c8ace089-cd17-4c5c-94e2-4502a8c049ba}, !- Handle
  South Perimeter Space - Story Ground Infiltration, !- Name
  {4a8c50ff-f4b4-4b80-bb97-c8fae1a04037}, !- Space or SpaceType Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {adf92a8d-d424-48b8-be4f-a65d78850d13}, !- Handle
  South Perimeter Space - Story Mid Infiltration, !- Name
  {f5211ebc-1e91-4311-a1f0-9391256d859d}, !- Space or SpaceType Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4fedba37-4133-4ac5-b0a9-d193658244c6}, !- Handle
  South Perimeter Space - Story Top Infiltration, !- Name
  {16399489-92c7-4c0d-8238-eab81356860d}, !- Space or SpaceType Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002724387624,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {13356391-3219-47a6-912b-5da18080ffd7}, !- Handle
  West Perimeter Space - Story Ground Infiltration, !- Name
  {4ae510a9-c333-4a23-9a76-f82a35b91e84}, !- Space or SpaceType Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {41028975-8425-4472-96c9-b1495d9a84a6}, !- Handle
  West Perimeter Space - Story Mid Infiltration, !- Name
  {2257dc84-a88a-4281-9ea5-a2335fa4ded9}, !- Space or SpaceType Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {502cc22e-6e4f-483b-a28a-6ba78c89a2b1}, !- Handle
  West Perimeter Space - Story Top Infiltration, !- Name
  {412746e3-6ee8-4a85-bfae-3e69b44d55aa}, !- Space or SpaceType Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002766197701,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {dd093f35-8907-4f0a-99ab-0648d949138e}, !- Handle
  20.9,                                   !- January Ground Temperature {C}
  15.4,                                   !- February Ground Temperature {C}
  11.9,                                   !- March Ground Temperature {C}
  14.8,                                   !- April Ground Temperature {C}
  12.7,                                   !- May Ground Temperature {C}
  15.4,                                   !- June Ground Temperature {C}
  23.3,                                   !- July Ground Temperature {C}
  26.3,                                   !- August Ground Temperature {C}
  31.2,                                   !- September Ground Temperature {C}
  30.4,                                   !- October Ground Temperature {C}
  29.8,                                   !- November Ground Temperature {C}
  27.8;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {2b3c5337-0ec9-40f1-b073-c00ee86bf7bc}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {37be3d84-e8c0-42a1-9b31-bc1d6d9b41c1}, !- Default Day Schedule Name
  {520cf69a-a473-44ed-9b19-34f0cd0a50ee}, !- Summer Design Day Schedule Name
  {f3545fc4-8c21-48db-ae89-84cb7f653446}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {37be3d84-e8c0-42a1-9b31-bc1d6d9b41c1}, !- Handle
  15 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00951999999999999,                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0714,                                 !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04284,                                !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.06188,                                !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.01904,                                !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.00476,                                !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:AdditionalProperties,
  {cdfbbb3a-e3db-4eb9-9b42-ecbceba95500}, !- Handle
  {2b3c5337-0ec9-40f1-b073-c00ee86bf7bc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  749.99999999999955,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  15,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-04-20 14:19:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-04-20 14:19:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d6c7d6cb-2df6-421c-92e5-6a9c0d06fb2b}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3545fc4-8c21-48db-ae89-84cb7f653446}, !- Handle
  15 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bff65a34-6758-4d41-9d7f-be48ff0cbfbf}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {520cf69a-a473-44ed-9b19-34f0cd0a50ee}, !- Handle
  15 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8be33331-936d-479f-a2e4-80d5c81fb0e1}, !- Handle
  15 space(s) Occ Sch Saturday Rule,      !- Name
  {2b3c5337-0ec9-40f1-b073-c00ee86bf7bc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f5a6f921-8067-46e0-bd5a-695cb3ff0c5e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f5a6f921-8067-46e0-bd5a-695cb3ff0c5e}, !- Handle
  15 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00951999999999999,                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.01904,                                !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.01904,                                !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00476,                                !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.00476,                                !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Rule,
  {836221e0-5b9f-4b32-ba86-14f285965bf9}, !- Handle
  15 space(s) Occ Sch Sunday Rule,        !- Name
  {2b3c5337-0ec9-40f1-b073-c00ee86bf7bc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {10fe8bec-4b73-4687-aa33-4b3f19bd7462}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {10fe8bec-4b73-4687-aa33-4b3f19bd7462}, !- Handle
  15 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00476,                                !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.00476,                                !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {88af22b6-e93c-47a4-88d2-6e94312c39a4}, !- Handle
  Elevator Schedule 1,                    !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  {d22e4d4d-9240-4a52-b7e6-0476d8a0dbf7}, !- Default Day Schedule Name
  {3706cafc-5f90-4643-877f-24344d8b706d}, !- Summer Design Day Schedule Name
  {28f38302-6a79-4b10-afff-58ed53a9fb5c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {98a22669-3506-45c4-b49a-c8648637e6da}, !- Handle
  {88af22b6-e93c-47a4-88d2-6e94312c39a4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  749.99999999999955,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  15,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-04-20 14:19:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-04-20 14:19:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d22e4d4d-9240-4a52-b7e6-0476d8a0dbf7}, !- Handle
  15 space(s) Occ Sch Default 1,          !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00951999999999999,                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0714,                                 !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04284,                                !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.06188,                                !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.01904,                                !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.00476,                                !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {3706cafc-5f90-4643-877f-24344d8b706d}, !- Handle
  15 space(s) Occ Sch Summer Design Day 1, !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {28f38302-6a79-4b10-afff-58ed53a9fb5c}, !- Handle
  15 space(s) Occ Sch Winter Design Day 1, !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c15ae2d7-6d67-4932-8470-0c05afaaad35}, !- Handle
  15 space(s) Occ Sch Sunday Rule 1,      !- Name
  {88af22b6-e93c-47a4-88d2-6e94312c39a4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5a3f16a7-4221-418f-889a-f5b2221cc15c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a3f16a7-4221-418f-889a-f5b2221cc15c}, !- Handle
  15 space(s) Occ Sch Sunday 1,           !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00476,                                !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.00476,                                !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {0c57fbed-7b0d-4ce2-8395-c6c7619123fd}, !- Handle
  15 space(s) Occ Sch Saturday Rule 1,    !- Name
  {88af22b6-e93c-47a4-88d2-6e94312c39a4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9231f1ad-789b-4258-93a5-7f27e2e98874}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9231f1ad-789b-4258-93a5-7f27e2e98874}, !- Handle
  15 space(s) Occ Sch Saturday 1,         !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00951999999999999,                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.01904,                                !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.01904,                                !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00476,                                !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.00476,                                !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Ruleset,
  {e6c39490-a6b6-4ac8-92f4-7b800d54231b}, !- Handle
  Elevator Schedule 2,                    !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  {078eec8f-fa2d-48ba-beec-b96b6399162d}, !- Default Day Schedule Name
  {90afaee9-0bc8-4454-9556-78498cf43202}, !- Summer Design Day Schedule Name
  {1e0be98d-85af-4b18-95fc-3491591310d5}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {03ecb1bf-c262-4de3-9157-72ca965459b5}, !- Handle
  {e6c39490-a6b6-4ac8-92f4-7b800d54231b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  749.99999999999955,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  15,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-04-20 14:19:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-04-20 14:19:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {078eec8f-fa2d-48ba-beec-b96b6399162d}, !- Handle
  15 space(s) Occ Sch Default 2,          !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {90afaee9-0bc8-4454-9556-78498cf43202}, !- Handle
  15 space(s) Occ Sch Summer Design Day 2, !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e0be98d-85af-4b18-95fc-3491591310d5}, !- Handle
  15 space(s) Occ Sch Winter Design Day 2, !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9275b6c2-0d7e-447e-9ee5-244d03905ff5}, !- Handle
  15 space(s) Occ Sch Sunday Rule 2,      !- Name
  {e6c39490-a6b6-4ac8-92f4-7b800d54231b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c80b3564-2e62-4835-8db8-a80102ecd920}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c80b3564-2e62-4835-8db8-a80102ecd920}, !- Handle
  15 space(s) Occ Sch Sunday 2,           !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {6cd76f13-d229-4195-bfc8-3e20cf3dc815}, !- Handle
  15 space(s) Occ Sch Saturday Rule 2,    !- Name
  {e6c39490-a6b6-4ac8-92f4-7b800d54231b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f6dd3577-a21f-4265-87fa-5d4a2d5c1e65}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6dd3577-a21f-4265-87fa-5d4a2d5c1e65}, !- Handle
  15 space(s) Occ Sch Saturday 2,         !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Ruleset,
  {5674144a-3b93-4c6d-864d-ce38e19a9952}, !- Handle
  Elevator Schedule 3,                    !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  {d5519bf4-998a-4b50-8719-9645ad6a7b13}, !- Default Day Schedule Name
  {20a07239-b862-4ae7-bfe4-2bc238abfdaf}, !- Summer Design Day Schedule Name
  {4f453a6a-1ea1-4013-b94e-465391a59bd7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3f985332-b565-4a93-9485-3d9bb6ef8371}, !- Handle
  {5674144a-3b93-4c6d-864d-ce38e19a9952}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  749.99999999999955,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  15,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-04-20 14:19:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-04-20 14:19:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d5519bf4-998a-4b50-8719-9645ad6a7b13}, !- Handle
  15 space(s) Occ Sch Default 3,          !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {20a07239-b862-4ae7-bfe4-2bc238abfdaf}, !- Handle
  15 space(s) Occ Sch Summer Design Day 3, !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4f453a6a-1ea1-4013-b94e-465391a59bd7}, !- Handle
  15 space(s) Occ Sch Winter Design Day 3, !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {42624248-b552-49b9-9dfe-0476df102a66}, !- Handle
  15 space(s) Occ Sch Sunday Rule 3,      !- Name
  {5674144a-3b93-4c6d-864d-ce38e19a9952}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4d4f35e3-0119-4b13-ac3d-05180f26c6a8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d4f35e3-0119-4b13-ac3d-05180f26c6a8}, !- Handle
  15 space(s) Occ Sch Sunday 3,           !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {d10f793b-228c-4491-853d-3bb612f9b541}, !- Handle
  15 space(s) Occ Sch Saturday Rule 3,    !- Name
  {5674144a-3b93-4c6d-864d-ce38e19a9952}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {46952726-db04-4add-b2b6-05afe03bf03e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {46952726-db04-4add-b2b6-05afe03bf03e}, !- Handle
  15 space(s) Occ Sch Saturday 3,         !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:ElectricEquipment:Definition,
  {1659e426-b6a1-47f9-8f1d-f716912f8cc0}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  20370,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e88781db-3548-483f-8842-5b5385f23ac6}, !- Handle
  25 Elevator Lift Motors,                !- Name
  {1659e426-b6a1-47f9-8f1d-f716912f8cc0}, !- Electric Equipment Definition Name
  {ab594326-797b-4370-9735-0e34a3aa7b7a}, !- Space or SpaceType Name
  {88af22b6-e93c-47a4-88d2-6e94312c39a4}, !- Schedule Name
  25,                                     !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {12dc1489-2061-4c32-b05f-26bd83e7bbe8}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.7252,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c85a354a-0961-4b42-8684-f1a7fb307eb8}, !- Handle
  25 Elevator Fans,                       !- Name
  {12dc1489-2061-4c32-b05f-26bd83e7bbe8}, !- Electric Equipment Definition Name
  {ab594326-797b-4370-9735-0e34a3aa7b7a}, !- Space or SpaceType Name
  {5674144a-3b93-4c6d-864d-ce38e19a9952}, !- Schedule Name
  25,                                     !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6b70cadd-c743-4881-9b1b-7e16eff06911}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32.3485714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {458944a9-8d44-412f-89d6-311ba0b8e622}, !- Handle
  25 Elevator Lights,                     !- Name
  {6b70cadd-c743-4881-9b1b-7e16eff06911}, !- Electric Equipment Definition Name
  {ab594326-797b-4370-9735-0e34a3aa7b7a}, !- Space or SpaceType Name
  {e6c39490-a6b6-4ac8-92f4-7b800d54231b}, !- Schedule Name
  25,                                     !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {88967ff0-73b5-4c43-a35c-e36da33daae7}, !- Handle
  OfficeMedium BLDG_SWH_SCH,              !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  {094f0167-2ca0-44e4-9cba-0ea6f7d01bd7}, !- Default Day Schedule Name
  {7efb8117-5733-44d4-9997-b80026ae6050}, !- Summer Design Day Schedule Name
  {39b75ef8-76c4-4262-b139-45f44489dea7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {094f0167-2ca0-44e4-9cba-0ea6f7d01bd7}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {ddae5420-5a0e-4057-b85b-83e68d9a2a09}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7efb8117-5733-44d4-9997-b80026ae6050}, !- Handle
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {4683dc2b-8e14-4a68-8a6c-1f317790efd3}, !- Handle
  Schedule Rule 12,                       !- Name
  {88967ff0-73b5-4c43-a35c-e36da33daae7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2904ef4c-776c-48e4-a475-a211e55d7f87}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2904ef4c-776c-48e4-a475-a211e55d7f87}, !- Handle
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {ce804099-5267-4391-a15b-731a9685cdbc}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {39b75ef8-76c4-4262-b139-45f44489dea7}, !- Handle
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {81aec011-1fc4-4815-aa35-a959ea7f4618}, !- Handle
  Schedule Rule 13,                       !- Name
  {88967ff0-73b5-4c43-a35c-e36da33daae7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6c50b3be-cf20-4b1a-8e34-c9ad52d030c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c50b3be-cf20-4b1a-8e34-c9ad52d030c5}, !- Handle
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:WaterUse:Connections,
  {eca4e007-5034-4831-b11f-bf7ea1721ba5}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2010 WUC 15.85gpm at 140F, !- Name
  {59eb688a-8527-4d57-9276-305270b5925e}, !- Inlet Node Name
  {d18afc2b-3971-4988-b1a7-49dac95f9fa8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2ae4b38f-bfb8-4a64-ad46-2e68cbe4330f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2096f0de-434a-4f4a-9cd3-7af85a8c41ed}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2010 Service Water Use Def 15.85gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000999975142465869,                   !- Peak Flow Rate {m3/s}
  {26ae6ce9-bc5a-43ba-bcdd-4b36725a3ef4}, !- Target Temperature Schedule Name
  {3bd8de30-7f7c-4a3a-9928-7c66ba3c6935}, !- Sensible Fraction Schedule Name
  {c2775297-955f-41ac-bdb1-6045bb2ce4eb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3bd8de30-7f7c-4a3a-9928-7c66ba3c6935}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  {4d8e73da-1204-4f22-a80b-11fe2cdec4b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d8e73da-1204-4f22-a80b-11fe2cdec4b0}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c2775297-955f-41ac-bdb1-6045bb2ce4eb}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  {53d0c7e7-84a8-4fb8-b4d1-d959c33ae79e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53d0c7e7-84a8-4fb8-b4d1-d959c33ae79e}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {340770da-a7f0-4c02-8fa8-d34cf1944e0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {26ae6ce9-bc5a-43ba-bcdd-4b36725a3ef4}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {582ec31b-5ddd-4521-8abe-5669722ed342}, !- Schedule Type Limits Name
  {7e736ca2-3860-4bff-a2d2-e381e2225624}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e736ca2-3860-4bff-a2d2-e381e2225624}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {582ec31b-5ddd-4521-8abe-5669722ed342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {582ec31b-5ddd-4521-8abe-5669722ed342}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {2ae4b38f-bfb8-4a64-ad46-2e68cbe4330f}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2010 Service Water Use 15.85gpm at 140F, !- Name
  {2096f0de-434a-4f4a-9cd3-7af85a8c41ed}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {88967ff0-73b5-4c43-a35c-e36da33daae7}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {f4553186-3e96-4d01-8acc-b8a02fbdc103}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {1b0d3a6e-d034-40c1-944f-21b964d83f53}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {b069df9a-736d-4b6f-849c-e030a32b3543}, !- Plant Side Inlet Node Name
  {16baa848-fd3e-42bf-b27a-280931c953e4}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d8dd9c0f-7479-44da-842c-dffbfdde21eb}, !- Demand Side Inlet Node Name
  {0eabfab0-09cd-46f7-a6df-c9874aa05765}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {cead9d1c-ab95-4f25-87d0-c2b4162ee1e4}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {dad2a738-aca0-4b20-a5e4-a92f53597bdf}, !- Demand Mixer Name
  {746ef5b1-e2f1-4092-ab7a-1ec40ec8fd3c}, !- Demand Splitter Name
  {07f32f0a-f789-48f0-89f2-c1d1ccee3832}, !- Supply Mixer Name
  {2fac39a1-ae31-435f-aa73-1fc46245b695}; !- Supply Splitter Name

OS:Node,
  {47460825-2a1f-4160-b472-76433f74c674}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {b069df9a-736d-4b6f-849c-e030a32b3543}, !- Inlet Port
  {b8a6c8a8-93b0-44cb-87ac-279a74bd69fd}; !- Outlet Port

OS:Node,
  {1b0d3a6e-d034-40c1-944f-21b964d83f53}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {ffb73d0b-0e5c-4808-b9cc-a815b074e84b}, !- Inlet Port
  {16baa848-fd3e-42bf-b27a-280931c953e4}; !- Outlet Port

OS:Node,
  {828d88a0-bb94-4101-82c4-17514dac266b}, !- Handle
  569gal NaturalGas Water Heater - 569kBtu/hr Supply Inlet Water Node, !- Name
  {b0de1ecf-0343-4fe8-9ae1-c93d35989a02}, !- Inlet Port
  {5851ce8c-e27e-4c67-bf24-8bc169fb819c}; !- Outlet Port

OS:Connector:Mixer,
  {07f32f0a-f789-48f0-89f2-c1d1ccee3832}, !- Handle
  Connector Mixer 1,                      !- Name
  {0b54523a-2b8a-4c23-a6e9-4c37a9f76985}, !- Outlet Branch Name
  {e4bb20cf-290e-4a1e-afbd-9f94ad9c6ad6}, !- Inlet Branch Name 1
  {dfa30ebd-e188-41ef-b1e4-17482747f618}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2fac39a1-ae31-435f-aa73-1fc46245b695}, !- Handle
  Connector Splitter 1,                   !- Name
  {b2bb1824-c708-456f-bc7c-c4cb5426e471}, !- Inlet Branch Name
  {b0de1ecf-0343-4fe8-9ae1-c93d35989a02}, !- Outlet Branch Name 1
  {b3551bbd-2511-4557-a8f3-4b5c6cddd163}; !- Outlet Branch Name 2

OS:Connection,
  {b069df9a-736d-4b6f-849c-e030a32b3543}, !- Handle
  {2f1a6369-9f88-476e-a25d-86069020880a}, !- Name
  {f4553186-3e96-4d01-8acc-b8a02fbdc103}, !- Source Object
  14,                                     !- Outlet Port
  {47460825-2a1f-4160-b472-76433f74c674}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0de1ecf-0343-4fe8-9ae1-c93d35989a02}, !- Handle
  {fcd2e358-0866-4796-bb7a-5c378d3866d8}, !- Name
  {2fac39a1-ae31-435f-aa73-1fc46245b695}, !- Source Object
  3,                                      !- Outlet Port
  {828d88a0-bb94-4101-82c4-17514dac266b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16baa848-fd3e-42bf-b27a-280931c953e4}, !- Handle
  {79ee5668-1331-41f8-8e2f-25b943665736}, !- Name
  {1b0d3a6e-d034-40c1-944f-21b964d83f53}, !- Source Object
  3,                                      !- Outlet Port
  {f4553186-3e96-4d01-8acc-b8a02fbdc103}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {621d0c57-e32f-4bf3-8010-084ec14d4881}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {d8dd9c0f-7479-44da-842c-dffbfdde21eb}, !- Inlet Port
  {71fa0aad-a7e4-40ed-b458-43ce88c1f1c4}; !- Outlet Port

OS:Node,
  {5833ba38-a415-4056-97b9-a8aa83592b31}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {61c22832-51be-4596-bce3-74be089ba9d7}, !- Inlet Port
  {0eabfab0-09cd-46f7-a6df-c9874aa05765}; !- Outlet Port

OS:Node,
  {ce6a4958-fa34-4dc5-b090-1d1bad46d00e}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {e0651f3b-501c-44b3-b50d-f58f25093c70}, !- Inlet Port
  {3389331e-ec28-4930-a962-6011daa1050a}; !- Outlet Port

OS:Connector:Mixer,
  {dad2a738-aca0-4b20-a5e4-a92f53597bdf}, !- Handle
  Connector Mixer 2,                      !- Name
  {bbb1d375-60e7-4df6-b9a3-01f458088f68}, !- Outlet Branch Name
  {7271b93f-1a12-4f57-9816-781fc73379e5}, !- Inlet Branch Name 1
  {5af2f1b1-f42b-4067-afc8-28a787b0f32d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {746ef5b1-e2f1-4092-ab7a-1ec40ec8fd3c}, !- Handle
  Connector Splitter 2,                   !- Name
  {093fc74c-64c4-450c-8b76-5c9a2b17ac88}, !- Inlet Branch Name
  {e0651f3b-501c-44b3-b50d-f58f25093c70}, !- Outlet Branch Name 1
  {d23bc959-641e-4eac-ab65-255239d721c7}; !- Outlet Branch Name 2

OS:Connection,
  {d8dd9c0f-7479-44da-842c-dffbfdde21eb}, !- Handle
  {44a392dd-4433-473b-a505-506c1d091591}, !- Name
  {f4553186-3e96-4d01-8acc-b8a02fbdc103}, !- Source Object
  17,                                     !- Outlet Port
  {621d0c57-e32f-4bf3-8010-084ec14d4881}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0651f3b-501c-44b3-b50d-f58f25093c70}, !- Handle
  {d3393754-3fac-454d-8719-10ee7873a907}, !- Name
  {746ef5b1-e2f1-4092-ab7a-1ec40ec8fd3c}, !- Source Object
  3,                                      !- Outlet Port
  {ce6a4958-fa34-4dc5-b090-1d1bad46d00e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eabfab0-09cd-46f7-a6df-c9874aa05765}, !- Handle
  {f2ef4fa6-b71b-4f6f-a1b4-f675a588aa38}, !- Name
  {5833ba38-a415-4056-97b9-a8aa83592b31}, !- Source Object
  3,                                      !- Outlet Port
  {f4553186-3e96-4d01-8acc-b8a02fbdc103}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {5f25b074-4c70-4974-bff4-bed3d2a50bf0}, !- Handle
  {f4553186-3e96-4d01-8acc-b8a02fbdc103}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {cead9d1c-ab95-4f25-87d0-c2b4162ee1e4}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {cd1bef79-dcd0-4a50-b965-5c79028c94c5}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {1dd706d5-3b36-4906-8989-ace2ef0a1c6f}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {cd1bef79-dcd0-4a50-b965-5c79028c94c5}, !- Schedule Type Limits Name
  {2ec7a2b9-2dbc-4c3d-be68-d68642620c90}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ec7a2b9-2dbc-4c3d-be68-d68642620c90}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {cd1bef79-dcd0-4a50-b965-5c79028c94c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6679fdc9-dc32-4988-ab07-4e68dc07957f}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {1dd706d5-3b36-4906-8989-ace2ef0a1c6f}, !- Schedule Name
  {1b0d3a6e-d034-40c1-944f-21b964d83f53}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {d48aca9f-46ea-40cb-af50-0b36e5f540c8}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {b8a6c8a8-93b0-44cb-87ac-279a74bd69fd}, !- Inlet Node Name
  {d0b1cdd8-9808-4f23-99e8-513ab4ca81d0}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.3,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {442b133f-450d-4821-bbef-0f3539788cb0}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {d0b1cdd8-9808-4f23-99e8-513ab4ca81d0}, !- Inlet Port
  {b2bb1824-c708-456f-bc7c-c4cb5426e471}; !- Outlet Port

OS:Connection,
  {b8a6c8a8-93b0-44cb-87ac-279a74bd69fd}, !- Handle
  {4b03ef48-32d7-4215-b40a-9552fc737435}, !- Name
  {47460825-2a1f-4160-b472-76433f74c674}, !- Source Object
  3,                                      !- Outlet Port
  {d48aca9f-46ea-40cb-af50-0b36e5f540c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0b1cdd8-9808-4f23-99e8-513ab4ca81d0}, !- Handle
  {3f28ca5e-0958-4887-ac2b-522effd9c703}, !- Name
  {d48aca9f-46ea-40cb-af50-0b36e5f540c8}, !- Source Object
  3,                                      !- Outlet Port
  {442b133f-450d-4821-bbef-0f3539788cb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2bb1824-c708-456f-bc7c-c4cb5426e471}, !- Handle
  {7a107cb6-c5ba-4334-9ef0-6cca0e7f115b}, !- Name
  {442b133f-450d-4821-bbef-0f3539788cb0}, !- Source Object
  3,                                      !- Outlet Port
  {2fac39a1-ae31-435f-aa73-1fc46245b695}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {24392cc4-6370-4c64-916c-8b38f259b41c}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {ee175fa2-2047-46c8-b333-6337a18d31e2}, !- Handle
  569gal NaturalGas Water Heater - 569kBtu/hr, !- Name
  2.15454644195696,                       !- Tank Volume {m3}
  {1dd706d5-3b36-4906-8989-ace2ef0a1c6f}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  166807.541032664,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {6f5a4200-4f45-4e5e-9d63-da2b4079bee1}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {5851ce8c-e27e-4c67-bf24-8bc169fb819c}, !- Use Side Inlet Node Name
  {54b31b46-9793-40be-98b3-605700f1c5f2}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {9087b3dc-1ba4-4bef-af31-4fe5e9905b0e}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {582ec31b-5ddd-4521-8abe-5669722ed342}, !- Schedule Type Limits Name
  {0ae78a84-0d21-452d-aecd-9b15396435fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ae78a84-0d21-452d-aecd-9b15396435fb}, !- Handle
  Schedule Day 17,                        !- Name
  {582ec31b-5ddd-4521-8abe-5669722ed342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {5617ac24-4974-4f66-a2cb-04d489add269}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {582ec31b-5ddd-4521-8abe-5669722ed342}, !- Schedule Type Limits Name
  {50ecc09b-dd74-47e1-a524-86474b3061e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {50ecc09b-dd74-47e1-a524-86474b3061e4}, !- Handle
  Schedule Day 18,                        !- Name
  {582ec31b-5ddd-4521-8abe-5669722ed342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {6f5a4200-4f45-4e5e-9d63-da2b4079bee1}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  {24392cc4-6370-4c64-916c-8b38f259b41c}, !- Schedule Type Limits Name
  {bd173599-edbb-455b-8978-8cfa4c55e1be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd173599-edbb-455b-8978-8cfa4c55e1be}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {24392cc4-6370-4c64-916c-8b38f259b41c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {20ce5392-1023-4876-8e64-d4b3a7eb9e99}, !- Handle
  569gal NaturalGas Water Heater - 569kBtu/hr Supply Outlet Water Node, !- Name
  {54b31b46-9793-40be-98b3-605700f1c5f2}, !- Inlet Port
  {e4bb20cf-290e-4a1e-afbd-9f94ad9c6ad6}; !- Outlet Port

OS:Connection,
  {5851ce8c-e27e-4c67-bf24-8bc169fb819c}, !- Handle
  {8858574f-a7a9-4250-8aa4-504b76dad53f}, !- Name
  {828d88a0-bb94-4101-82c4-17514dac266b}, !- Source Object
  3,                                      !- Outlet Port
  {ee175fa2-2047-46c8-b333-6337a18d31e2}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {54b31b46-9793-40be-98b3-605700f1c5f2}, !- Handle
  {978b082f-0044-4392-8e2d-8405606e2d4f}, !- Name
  {ee175fa2-2047-46c8-b333-6337a18d31e2}, !- Source Object
  32,                                     !- Outlet Port
  {20ce5392-1023-4876-8e64-d4b3a7eb9e99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4bb20cf-290e-4a1e-afbd-9f94ad9c6ad6}, !- Handle
  {621f9e2c-6666-4ac6-9cfb-acdbe3ad9393}, !- Name
  {20ce5392-1023-4876-8e64-d4b3a7eb9e99}, !- Source Object
  3,                                      !- Outlet Port
  {07f32f0a-f789-48f0-89f2-c1d1ccee3832}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {ab32546a-1387-47b1-bb21-2a0b419da708}, !- Handle
  {ee175fa2-2047-46c8-b333-6337a18d31e2}; !- Object Name

OS:Schedule:Ruleset,
  {c91c6228-a33e-49f6-aa5d-d5c0bbd45a93}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {582ec31b-5ddd-4521-8abe-5669722ed342}, !- Schedule Type Limits Name
  {68e351c5-d3e8-4696-bedf-8c4208331357}; !- Default Day Schedule Name

OS:Schedule:Day,
  {68e351c5-d3e8-4696-bedf-8c4208331357}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {582ec31b-5ddd-4521-8abe-5669722ed342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {1061dc0e-3d86-4626-90d1-8baf23bfd777}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {582ec31b-5ddd-4521-8abe-5669722ed342}, !- Schedule Type Limits Name
  {d6b12e3c-9a47-4dbc-8668-367c548123ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6b12e3c-9a47-4dbc-8668-367c548123ef}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {582ec31b-5ddd-4521-8abe-5669722ed342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {0cb47c26-333e-4a7b-ac91-0eb8f70197b6}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {167bb795-af4a-4e89-9d7c-b8aa1475fcee}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {aba6dbd3-ca2a-4b2e-9abc-5cf37d752b12}, !- Layer 1
  {0cb47c26-333e-4a7b-ac91-0eb8f70197b6}; !- Layer 2

OS:Material,
  {aba6dbd3-ca2a-4b2e-9abc-5cf37d752b12}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {887eb02e-60f1-4096-8be9-8ca771cd8432}, !- Handle
  Office Shared Service Water Loop Pipe 827.2135954999578ft, !- Name
  {167bb795-af4a-4e89-9d7c-b8aa1475fcee}, !- Construction
  {71fa0aad-a7e4-40ed-b458-43ce88c1f1c4}, !- Fluid Inlet Node
  {acc10ab5-5150-4fba-a16e-bc975d30f079}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {c91c6228-a33e-49f6-aa5d-d5c0bbd45a93}, !- Ambient Temperature Schedule
  {1061dc0e-3d86-4626-90d1-8baf23bfd777}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  252.134703908387;                       !- Pipe Length {m}

OS:Node,
  {2517d58d-32a1-4f92-b205-b507638dd232}, !- Handle
  Office Shared Service Water Loop Pipe 827.2135954999578ft Outlet Water Node, !- Name
  {acc10ab5-5150-4fba-a16e-bc975d30f079}, !- Inlet Port
  {093fc74c-64c4-450c-8b76-5c9a2b17ac88}; !- Outlet Port

OS:Connection,
  {71fa0aad-a7e4-40ed-b458-43ce88c1f1c4}, !- Handle
  {56c36c53-fb2f-463b-abe9-5f259f14047a}, !- Name
  {621d0c57-e32f-4bf3-8010-084ec14d4881}, !- Source Object
  3,                                      !- Outlet Port
  {887eb02e-60f1-4096-8be9-8ca771cd8432}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {acc10ab5-5150-4fba-a16e-bc975d30f079}, !- Handle
  {f640842b-d753-44aa-9a18-97999ba8819f}, !- Name
  {887eb02e-60f1-4096-8be9-8ca771cd8432}, !- Source Object
  4,                                      !- Outlet Port
  {2517d58d-32a1-4f92-b205-b507638dd232}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {093fc74c-64c4-450c-8b76-5c9a2b17ac88}, !- Handle
  {5ccf9ce5-98ad-40c4-a7c3-c1b04426a283}, !- Name
  {2517d58d-32a1-4f92-b205-b507638dd232}, !- Source Object
  3,                                      !- Outlet Port
  {746ef5b1-e2f1-4092-ab7a-1ec40ec8fd3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d8fcc189-14a9-4820-95c0-8e76e8c0be44}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {e72456ab-d2b5-4db8-92ab-1e19aafb3a4d}, !- Inlet Node Name
  {fee8f460-0a3d-4975-9580-419ef3bf5d7f}; !- Outlet Node Name

OS:Node,
  {a79bcb09-11c7-4134-b51f-953779250970}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {b3551bbd-2511-4557-a8f3-4b5c6cddd163}, !- Inlet Port
  {e72456ab-d2b5-4db8-92ab-1e19aafb3a4d}; !- Outlet Port

OS:Connection,
  {b3551bbd-2511-4557-a8f3-4b5c6cddd163}, !- Handle
  {a1eff584-91d7-4d95-b6c9-6a68cbd111cd}, !- Name
  {2fac39a1-ae31-435f-aa73-1fc46245b695}, !- Source Object
  4,                                      !- Outlet Port
  {a79bcb09-11c7-4134-b51f-953779250970}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c6b015f-49bf-493b-9652-3c7eb2079f02}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {fee8f460-0a3d-4975-9580-419ef3bf5d7f}, !- Inlet Port
  {dfa30ebd-e188-41ef-b1e4-17482747f618}; !- Outlet Port

OS:Connection,
  {e72456ab-d2b5-4db8-92ab-1e19aafb3a4d}, !- Handle
  {a84ff93d-1573-4a27-befd-b633d9237c00}, !- Name
  {a79bcb09-11c7-4134-b51f-953779250970}, !- Source Object
  3,                                      !- Outlet Port
  {d8fcc189-14a9-4820-95c0-8e76e8c0be44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fee8f460-0a3d-4975-9580-419ef3bf5d7f}, !- Handle
  {5d2a6e35-3a6f-4ea8-ab18-0c74d13fb6d8}, !- Name
  {d8fcc189-14a9-4820-95c0-8e76e8c0be44}, !- Source Object
  3,                                      !- Outlet Port
  {0c6b015f-49bf-493b-9652-3c7eb2079f02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfa30ebd-e188-41ef-b1e4-17482747f618}, !- Handle
  {49cecb12-732a-4aff-a51d-b09616a7e0f2}, !- Name
  {0c6b015f-49bf-493b-9652-3c7eb2079f02}, !- Source Object
  3,                                      !- Outlet Port
  {07f32f0a-f789-48f0-89f2-c1d1ccee3832}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7c29c5a4-f6a3-4ffc-a060-ffe7478696af}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {3389331e-ec28-4930-a962-6011daa1050a}, !- Inlet Node Name
  {f4b50080-13c4-4e49-a753-738192d47252}; !- Outlet Node Name

OS:Node,
  {e759022a-3235-47c4-a346-d732a70c221a}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {f4b50080-13c4-4e49-a753-738192d47252}, !- Inlet Port
  {7271b93f-1a12-4f57-9816-781fc73379e5}; !- Outlet Port

OS:Connection,
  {3389331e-ec28-4930-a962-6011daa1050a}, !- Handle
  {44ae58e1-668a-4711-a9e3-dd680b2d6447}, !- Name
  {ce6a4958-fa34-4dc5-b090-1d1bad46d00e}, !- Source Object
  3,                                      !- Outlet Port
  {7c29c5a4-f6a3-4ffc-a060-ffe7478696af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4b50080-13c4-4e49-a753-738192d47252}, !- Handle
  {8e95cd44-cae0-4c09-9418-55b2eed069aa}, !- Name
  {7c29c5a4-f6a3-4ffc-a060-ffe7478696af}, !- Source Object
  3,                                      !- Outlet Port
  {e759022a-3235-47c4-a346-d732a70c221a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7271b93f-1a12-4f57-9816-781fc73379e5}, !- Handle
  {c0a472a4-dc35-40e9-ac31-4ff9fffcca97}, !- Name
  {e759022a-3235-47c4-a346-d732a70c221a}, !- Source Object
  3,                                      !- Outlet Port
  {dad2a738-aca0-4b20-a5e4-a92f53597bdf}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {62db2e15-80d0-43ad-81cf-91e47c2d8172}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {ae562432-58ed-4bd6-abef-99d0c1fe7c1f}, !- Inlet Node Name
  {ffb73d0b-0e5c-4808-b9cc-a815b074e84b}; !- Outlet Node Name

OS:Node,
  {790453b4-6e83-4747-9740-40ea68d4a8ce}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {0b54523a-2b8a-4c23-a6e9-4c37a9f76985}, !- Inlet Port
  {ae562432-58ed-4bd6-abef-99d0c1fe7c1f}; !- Outlet Port

OS:Connection,
  {0b54523a-2b8a-4c23-a6e9-4c37a9f76985}, !- Handle
  {fe148cde-23b7-45a7-ac92-57596ef8f91c}, !- Name
  {07f32f0a-f789-48f0-89f2-c1d1ccee3832}, !- Source Object
  2,                                      !- Outlet Port
  {790453b4-6e83-4747-9740-40ea68d4a8ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae562432-58ed-4bd6-abef-99d0c1fe7c1f}, !- Handle
  {1979c738-4abf-428f-aad2-50fcd7b83b4f}, !- Name
  {790453b4-6e83-4747-9740-40ea68d4a8ce}, !- Source Object
  3,                                      !- Outlet Port
  {62db2e15-80d0-43ad-81cf-91e47c2d8172}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffb73d0b-0e5c-4808-b9cc-a815b074e84b}, !- Handle
  {28614573-bad8-4da5-97de-2421370724e7}, !- Name
  {62db2e15-80d0-43ad-81cf-91e47c2d8172}, !- Source Object
  3,                                      !- Outlet Port
  {1b0d3a6e-d034-40c1-944f-21b964d83f53}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {680a8455-6f21-4f8d-82aa-2c6586fa3aee}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {bb374861-3481-4b44-ac71-057bf4c50b13}, !- Inlet Node Name
  {61c22832-51be-4596-bce3-74be089ba9d7}; !- Outlet Node Name

OS:Node,
  {2f992f68-0ea4-4d62-8841-4ca338a9f9b9}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {bbb1d375-60e7-4df6-b9a3-01f458088f68}, !- Inlet Port
  {bb374861-3481-4b44-ac71-057bf4c50b13}; !- Outlet Port

OS:Connection,
  {bbb1d375-60e7-4df6-b9a3-01f458088f68}, !- Handle
  {5b60a006-d187-4ff4-ad12-c8d3cc158c52}, !- Name
  {dad2a738-aca0-4b20-a5e4-a92f53597bdf}, !- Source Object
  2,                                      !- Outlet Port
  {2f992f68-0ea4-4d62-8841-4ca338a9f9b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb374861-3481-4b44-ac71-057bf4c50b13}, !- Handle
  {5c5a9cbb-9c70-4344-9fb6-453ecab59051}, !- Name
  {2f992f68-0ea4-4d62-8841-4ca338a9f9b9}, !- Source Object
  3,                                      !- Outlet Port
  {680a8455-6f21-4f8d-82aa-2c6586fa3aee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61c22832-51be-4596-bce3-74be089ba9d7}, !- Handle
  {38a04ca4-101c-4571-91b0-b43d9616fd3c}, !- Name
  {680a8455-6f21-4f8d-82aa-2c6586fa3aee}, !- Source Object
  3,                                      !- Outlet Port
  {5833ba38-a415-4056-97b9-a8aa83592b31}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {94650cfe-30d5-461c-8672-c8d03d4b46b7}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2010 WUC 15.85gpm at 140F Inlet Water Node, !- Name
  {d23bc959-641e-4eac-ab65-255239d721c7}, !- Inlet Port
  {59eb688a-8527-4d57-9276-305270b5925e}; !- Outlet Port

OS:Connection,
  {d23bc959-641e-4eac-ab65-255239d721c7}, !- Handle
  {eed41316-1be2-4f26-b1c2-15198ac8349f}, !- Name
  {746ef5b1-e2f1-4092-ab7a-1ec40ec8fd3c}, !- Source Object
  4,                                      !- Outlet Port
  {94650cfe-30d5-461c-8672-c8d03d4b46b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69e5cdbf-506b-4244-8d39-e97604dc8354}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2010 WUC 15.85gpm at 140F Outlet Water Node, !- Name
  {d18afc2b-3971-4988-b1a7-49dac95f9fa8}, !- Inlet Port
  {5af2f1b1-f42b-4067-afc8-28a787b0f32d}; !- Outlet Port

OS:Connection,
  {59eb688a-8527-4d57-9276-305270b5925e}, !- Handle
  {a902a142-3619-467d-919e-418c0645cd4f}, !- Name
  {94650cfe-30d5-461c-8672-c8d03d4b46b7}, !- Source Object
  3,                                      !- Outlet Port
  {eca4e007-5034-4831-b11f-bf7ea1721ba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d18afc2b-3971-4988-b1a7-49dac95f9fa8}, !- Handle
  {8739fb2e-a4b6-4cb9-8688-9b8cc43fb2e6}, !- Name
  {eca4e007-5034-4831-b11f-bf7ea1721ba5}, !- Source Object
  3,                                      !- Outlet Port
  {69e5cdbf-506b-4244-8d39-e97604dc8354}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5af2f1b1-f42b-4067-afc8-28a787b0f32d}, !- Handle
  {39a47536-54bc-49ca-91f2-a777153e5b23}, !- Name
  {69e5cdbf-506b-4244-8d39-e97604dc8354}, !- Source Object
  3,                                      !- Outlet Port
  {dad2a738-aca0-4b20-a5e4-a92f53597bdf}, !- Target Object
  4;                                      !- Inlet Port

OS:Daylighting:Control,
  {f3ac5a11-4e7f-44ba-a630-c286fe105c0b}, !- Handle
  East Perimeter Space - Story Ground Daylt Sensor 1, !- Name
  {05bfec28-3241-4a71-95fd-e05a66126c9d}, !- Space Name
  -2.33522145473147,                      !- Position X-Coordinate {m}
  -27.8243059212624,                      !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
