  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {07a170bb-882d-45db-9f8c-a3208541d28c}, !- Handle
  East Perimeter Space - Story Mid Daylt Sensor 1, !- Name
  {19dd942b-88ad-4250-a47d-14e7df1f03d2}, !- Space Name
  -2.33522145473147,                      !- Position X-Coordinate {m}
  -27.8243059212624,                      !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {288650b3-00e5-4233-a6e0-c4857fbfaa5b}, !- Handle
  East Perimeter Space - Story Top Daylt Sensor 1, !- Name
  {dc1563f6-27d8-4947-a781-abd193bbf5d7}, !- Space Name
  -2.33522145473147,                      !- Position X-Coordinate {m}
  -27.8243059212624,                      !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {cff69e79-2a9f-4478-8d37-cd59d350a2df}, !- Handle
  North Perimeter Space - Story Ground Daylt Sensor 1, !- Name
  {a1c1e4a1-611d-4233-a280-27cdcf0d862e}, !- Space Name
  41.7364588818937,                       !- Position X-Coordinate {m}
  -2.33466356363267,                      !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {95df954a-92d5-4ac8-8993-9cda25a0f589}, !- Handle
  North Perimeter Space - Story Mid Daylt Sensor 1, !- Name
  {c2644a4f-f728-48be-b94c-8edeff94a130}, !- Space Name
  41.7364588818937,                       !- Position X-Coordinate {m}
  -2.33466356363267,                      !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {9bde276c-fdf7-425e-98db-e1b2d053186d}, !- Handle
  North Perimeter Space - Story Top Daylt Sensor 1, !- Name
  {36578393-4c9c-4bf2-b5e5-e941769bea57}, !- Space Name
  41.7364588818937,                       !- Position X-Coordinate {m}
  -2.33466356363267,                      !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {8f3a6b74-9051-4c46-ba41-c10c1a4700f8}, !- Handle
  South Perimeter Space - Story Ground Daylt Sensor 1, !- Name
  {4a8c50ff-f4b4-4b80-bb97-c8fae1a04037}, !- Space Name
  -41.7364588818937,                      !- Position X-Coordinate {m}
  2.33466356363267,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {faa93c49-e1f9-4429-9206-4b7b205beefb}, !- Handle
  South Perimeter Space - Story Mid Daylt Sensor 1, !- Name
  {f5211ebc-1e91-4311-a1f0-9391256d859d}, !- Space Name
  -41.7364588818937,                      !- Position X-Coordinate {m}
  2.33466356363267,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {993601f5-9144-4363-a27e-b6d4e9c80113}, !- Handle
  South Perimeter Space - Story Top Daylt Sensor 1, !- Name
  {16399489-92c7-4c0d-8238-eab81356860d}, !- Space Name
  -41.7364588818937,                      !- Position X-Coordinate {m}
  2.33466356363267,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d9eb6274-d0cf-48e6-96eb-0aa420664c7f}, !- Handle
  West Perimeter Space - Story Ground Daylt Sensor 1, !- Name
  {4ae510a9-c333-4a23-9a76-f82a35b91e84}, !- Space Name
  2.33522145473147,                       !- Position X-Coordinate {m}
  27.8243059212624,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b7fd87ae-b596-4896-a100-858979d81216}, !- Handle
  West Perimeter Space - Story Mid Daylt Sensor 1, !- Name
  {2257dc84-a88a-4281-9ea5-a2335fa4ded9}, !- Space Name
  2.33522145473147,                       !- Position X-Coordinate {m}
  27.8243059212624,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f27f9088-bebf-4b7e-9dfe-d1f229076f83}, !- Handle
  West Perimeter Space - Story Top Daylt Sensor 1, !- Name
  {412746e3-6ee8-4a85-bfae-3e69b44d55aa}, !- Space Name
  2.33522145473147,                       !- Position X-Coordinate {m}
  27.8243059212624,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Material,
  {cc27324b-5615-4046-9ec8-94c8359d3ed9}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5850bd84-623b-4f35-bc10-6d64cb0880d0}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {cc27324b-5615-4046-9ec8-94c8359d3ed9}; !- Layer 1

OS:InternalMass:Definition,
  {d4b2de66-21a9-46ea-990a-cf62c9895dd2}, !- Handle
  Internal Mass Definition 1,             !- Name
  {5850bd84-623b-4f35-bc10-6d64cb0880d0}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:ThermostatSetpoint:DualSetpoint,
  {ac3162fe-8230-4579-a5cb-5d3df2ba8b7a}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2010 Thermostat, !- Name
  {31f41424-4b36-481e-b81a-82d78694339d}, !- Heating Setpoint Temperature Schedule Name
  {a9b84f29-b5f3-4f17-9a5e-55c85b2d32da}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {31f41424-4b36-481e-b81a-82d78694339d}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot,  !- Name
  {582ec31b-5ddd-4521-8abe-5669722ed342}, !- Schedule Type Limits Name
  {b042489e-72b9-4cdb-ad96-45e6b4959c81}, !- Default Day Schedule Name
  {a8939d0f-4a13-45d3-8bd5-a31991c082cd}, !- Summer Design Day Schedule Name
  {9cc08b19-67dd-4974-96a9-91ede94d2a50}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b042489e-72b9-4cdb-ad96-45e6b4959c81}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default, !- Name
  {582ec31b-5ddd-4521-8abe-5669722ed342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {1c2d5980-5cef-4608-a53a-51e1e7ad7a24}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a8939d0f-4a13-45d3-8bd5-a31991c082cd}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Summer Design Day, !- Name
  {582ec31b-5ddd-4521-8abe-5669722ed342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {45c93289-6f43-4ae7-abff-4ff7b694bcd6}, !- Handle
  Schedule Rule 14,                       !- Name
  {31f41424-4b36-481e-b81a-82d78694339d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cac8528a-2844-4690-953a-85d9879639fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cac8528a-2844-4690-953a-85d9879639fd}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Sat Day, !- Name
  {582ec31b-5ddd-4521-8abe-5669722ed342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {85f69409-9651-434d-aedc-24607b9551c8}, !- Handle
  Schedule Rule 15,                       !- Name
  {31f41424-4b36-481e-b81a-82d78694339d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f0e07876-e4ca-437e-98f8-3d638690668e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0e07876-e4ca-437e-98f8-3d638690668e}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Name
  {582ec31b-5ddd-4521-8abe-5669722ed342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {b4c1d1c8-19d1-4a00-8142-b941d267e244}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9cc08b19-67dd-4974-96a9-91ede94d2a50}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Winter Design Day, !- Name
  {582ec31b-5ddd-4521-8abe-5669722ed342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {a9b84f29-b5f3-4f17-9a5e-55c85b2d32da}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK,    !- Name
  {582ec31b-5ddd-4521-8abe-5669722ed342}, !- Schedule Type Limits Name
  {cd51dc0c-5527-41b3-a3c9-9011a69c9d34}, !- Default Day Schedule Name
  {4138e68e-388e-42b3-b890-8cc99f47f175}, !- Summer Design Day Schedule Name
  {ec7c33c4-9a60-41f2-8f23-b27d7bb867b3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cd51dc0c-5527-41b3-a3c9-9011a69c9d34}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default, !- Name
  {582ec31b-5ddd-4521-8abe-5669722ed342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {9fb75a1b-2027-4a23-8520-2fa2bab43a23}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ec7c33c4-9a60-41f2-8f23-b27d7bb867b3}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  {582ec31b-5ddd-4521-8abe-5669722ed342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {e1bcf9f7-7a5b-4dc7-9cd7-68c16a3256f6}, !- Handle
  Schedule Rule 16,                       !- Name
  {a9b84f29-b5f3-4f17-9a5e-55c85b2d32da}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6153454c-1019-4b54-b22d-7145bc9bf9e7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6153454c-1019-4b54-b22d-7145bc9bf9e7}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Name
  {582ec31b-5ddd-4521-8abe-5669722ed342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {dc1ba90a-a101-47e3-9ae0-ffa0a7f048dd}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4138e68e-388e-42b3-b890-8cc99f47f175}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  {582ec31b-5ddd-4521-8abe-5669722ed342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {7969d3b2-0101-438a-8c8a-2faf3057afb2}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2010 Thermostat 1, !- Name
  {31f41424-4b36-481e-b81a-82d78694339d}, !- Heating Setpoint Temperature Schedule Name
  {a9b84f29-b5f3-4f17-9a5e-55c85b2d32da}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e7f8ab4-1ed7-4e3c-9cb6-9be1c4072148}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2010 Thermostat 2, !- Name
  {31f41424-4b36-481e-b81a-82d78694339d}, !- Heating Setpoint Temperature Schedule Name
  {a9b84f29-b5f3-4f17-9a5e-55c85b2d32da}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {317dca68-8017-4749-b78b-af5c2c88fd63}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2010 Thermostat 3, !- Name
  {31f41424-4b36-481e-b81a-82d78694339d}, !- Heating Setpoint Temperature Schedule Name
  {a9b84f29-b5f3-4f17-9a5e-55c85b2d32da}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1c064140-c2b1-42e7-9c96-c41859c121c7}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2010 Thermostat 4, !- Name
  {31f41424-4b36-481e-b81a-82d78694339d}, !- Heating Setpoint Temperature Schedule Name
  {a9b84f29-b5f3-4f17-9a5e-55c85b2d32da}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7a9d1210-b5aa-4169-b293-807b1aa3029e}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2010 Thermostat 5, !- Name
  {31f41424-4b36-481e-b81a-82d78694339d}, !- Heating Setpoint Temperature Schedule Name
  {a9b84f29-b5f3-4f17-9a5e-55c85b2d32da}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {84abad3b-27b3-4a04-b0bf-f29f9c63b953}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2010 Thermostat 6, !- Name
  {31f41424-4b36-481e-b81a-82d78694339d}, !- Heating Setpoint Temperature Schedule Name
  {a9b84f29-b5f3-4f17-9a5e-55c85b2d32da}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b17d75b7-2f8a-4481-82a9-b7d96b0b26d9}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2010 Thermostat 7, !- Name
  {31f41424-4b36-481e-b81a-82d78694339d}, !- Heating Setpoint Temperature Schedule Name
  {a9b84f29-b5f3-4f17-9a5e-55c85b2d32da}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b6f766af-3c57-4aff-88b5-357b060e2fa0}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2010 Thermostat 8, !- Name
  {31f41424-4b36-481e-b81a-82d78694339d}, !- Heating Setpoint Temperature Schedule Name
  {a9b84f29-b5f3-4f17-9a5e-55c85b2d32da}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a264ea5c-b001-465c-a79a-f846e6cdbe5c}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2010 Thermostat 9, !- Name
  {31f41424-4b36-481e-b81a-82d78694339d}, !- Heating Setpoint Temperature Schedule Name
  {a9b84f29-b5f3-4f17-9a5e-55c85b2d32da}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3a2cf75c-ba8a-4a0b-bf62-e0e8fa620479}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2010 Thermostat 10, !- Name
  {31f41424-4b36-481e-b81a-82d78694339d}, !- Heating Setpoint Temperature Schedule Name
  {a9b84f29-b5f3-4f17-9a5e-55c85b2d32da}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {253fece4-dbff-45e6-9f11-1f4b8e27db51}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2010 Thermostat 11, !- Name
  {31f41424-4b36-481e-b81a-82d78694339d}, !- Heating Setpoint Temperature Schedule Name
  {a9b84f29-b5f3-4f17-9a5e-55c85b2d32da}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {31bba134-25e5-454d-87a5-e700f17fa322}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2010 Thermostat 12, !- Name
  {31f41424-4b36-481e-b81a-82d78694339d}, !- Heating Setpoint Temperature Schedule Name
  {a9b84f29-b5f3-4f17-9a5e-55c85b2d32da}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d21ebd4c-da8d-4732-91c0-bb52c6038966}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2010 Thermostat 13, !- Name
  {31f41424-4b36-481e-b81a-82d78694339d}, !- Heating Setpoint Temperature Schedule Name
  {a9b84f29-b5f3-4f17-9a5e-55c85b2d32da}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc9d507e-7ff8-44fe-9efc-7d036534b660}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2010 Thermostat 14, !- Name
  {31f41424-4b36-481e-b81a-82d78694339d}, !- Heating Setpoint Temperature Schedule Name
  {a9b84f29-b5f3-4f17-9a5e-55c85b2d32da}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {0726ef72-6cac-4954-8e42-32164c88686f}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {2e3588d1-ab5c-492d-a089-70bb72ea249c}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {0f41c91b-3187-4b4c-80bd-305905352170}, !- Plant Side Inlet Node Name
  {532a4f18-c822-4ce5-9273-cbaa5e5b1bec}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {4bd2b2b1-0424-4a5d-902a-19661d517a43}, !- Demand Side Inlet Node Name
  {8f1525e1-6578-4b57-86de-aea2f05afc1f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c154f278-d9ad-4a0c-b191-7d5ff0a2c7f8}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {649143e9-650d-406a-9c89-bda0be0ee26d}, !- Demand Mixer Name
  {b65d0d01-2b7c-4cf0-9cce-d5966a51c6a8}, !- Demand Splitter Name
  {0e2f7a67-5fc3-4fcc-8dc2-e8fdb8a5821d}, !- Supply Mixer Name
  {89a201a9-035c-49ae-b9b9-c864451ddaf9}; !- Supply Splitter Name

OS:Node,
  {56b5906b-f2c5-4fc5-a069-15a42ae86145}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {0f41c91b-3187-4b4c-80bd-305905352170}, !- Inlet Port
  {e3b02879-06b9-4de9-a86a-9803817f7ec9}; !- Outlet Port

OS:Node,
  {2e3588d1-ab5c-492d-a089-70bb72ea249c}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {e3bc0a29-8618-43f0-ab79-f2eac4ae0110}, !- Inlet Port
  {532a4f18-c822-4ce5-9273-cbaa5e5b1bec}; !- Outlet Port

OS:Node,
  {f2fc9b50-8add-40bc-83aa-b1533d3cd64c}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {ede09f99-f1b0-4fb4-bc69-30f64997d941}, !- Inlet Port
  {bce9822b-838e-4eb8-b26d-6a4616a7ec98}; !- Outlet Port

OS:Connector:Mixer,
  {0e2f7a67-5fc3-4fcc-8dc2-e8fdb8a5821d}, !- Handle
  Connector Mixer 3,                      !- Name
  {033ced90-2a76-455d-b41a-b79d037a39ed}, !- Outlet Branch Name
  {bfc359b9-281f-4083-9d37-f7b413c2ebbe}, !- Inlet Branch Name 1
  {49ec2be8-003c-4cc6-b95a-57a87f3209d0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {89a201a9-035c-49ae-b9b9-c864451ddaf9}, !- Handle
  Connector Splitter 3,                   !- Name
  {cf9cf045-d7b5-4ef4-9083-bc15764a732e}, !- Inlet Branch Name
  {ede09f99-f1b0-4fb4-bc69-30f64997d941}, !- Outlet Branch Name 1
  {9862121b-fb22-4a9b-ae5a-e152b6688e2b}; !- Outlet Branch Name 2

OS:Connection,
  {0f41c91b-3187-4b4c-80bd-305905352170}, !- Handle
  {0b675ecb-2ced-4ecc-a601-f6610a11d5fb}, !- Name
  {0726ef72-6cac-4954-8e42-32164c88686f}, !- Source Object
  14,                                     !- Outlet Port
  {56b5906b-f2c5-4fc5-a069-15a42ae86145}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ede09f99-f1b0-4fb4-bc69-30f64997d941}, !- Handle
  {65b570c7-b8b0-4893-b97e-35d90a36a600}, !- Name
  {89a201a9-035c-49ae-b9b9-c864451ddaf9}, !- Source Object
  3,                                      !- Outlet Port
  {f2fc9b50-8add-40bc-83aa-b1533d3cd64c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {532a4f18-c822-4ce5-9273-cbaa5e5b1bec}, !- Handle
  {44bde93a-9b94-4266-bc54-0ce6141d6361}, !- Name
  {2e3588d1-ab5c-492d-a089-70bb72ea249c}, !- Source Object
  3,                                      !- Outlet Port
  {0726ef72-6cac-4954-8e42-32164c88686f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {35e79136-df5e-414a-bb53-58091429d055}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {4bd2b2b1-0424-4a5d-902a-19661d517a43}, !- Inlet Port
  {db78738c-f1c1-4f76-a9cb-9f5d6af1e1da}; !- Outlet Port

OS:Node,
  {6d7d7f78-3d82-49ae-81d7-d5cb661dbd6b}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {db47fe20-d763-49a7-83dc-bb6d475c43c9}, !- Inlet Port
  {8f1525e1-6578-4b57-86de-aea2f05afc1f}; !- Outlet Port

OS:Node,
  {927f31e4-85a1-4517-9f68-75c716849f73}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {ee675bd0-9244-43f1-ae58-7ee5f5c1f65b}, !- Inlet Port
  {478d8236-889c-47b1-bef8-33ce5d5815dd}; !- Outlet Port

OS:Connector:Mixer,
  {649143e9-650d-406a-9c89-bda0be0ee26d}, !- Handle
  Connector Mixer 4,                      !- Name
  {38f2feae-6334-43cb-b354-a5dc594e2f57}, !- Outlet Branch Name
  {d6951179-17e9-48b3-ae52-a26bfde21b27}, !- Inlet Branch Name 1
  {8e278ce1-b611-4d73-9d9c-36876c573096}, !- Inlet Branch Name 2
  {36d52859-cb39-4f94-bd9f-f452c3225a0a}, !- Inlet Branch Name 3
  {047ef8cf-3482-44b9-8d77-d06fb106cbf6}, !- Inlet Branch Name 4
  {c0d28ec5-93cc-4165-a7c6-bcea03428814}, !- Inlet Branch Name 5
  {50368da0-1d9f-42bb-a43b-9567cd90ab92}, !- Inlet Branch Name 6
  {cb8b95ca-9568-4877-ac7d-e0fb5de3ec8d}, !- Inlet Branch Name 7
  {9fd0528c-c23d-4bc4-832f-a2e503aca621}, !- Inlet Branch Name 8
  {0fc360cc-ea9b-4667-8163-c78598c3ac6c}, !- Inlet Branch Name 9
  {f9948609-365c-43c3-8bd9-29929c678e64}, !- Inlet Branch Name 10
  {78fbf1b5-694a-4bdc-89a8-532080a1a37d}, !- Inlet Branch Name 11
  {9c45c3d7-2d04-4b7d-a517-c92750d3f068}, !- Inlet Branch Name 12
  {6fb0cdb8-9bda-4f91-bec6-75b65ef1a177}, !- Inlet Branch Name 13
  {4eb35fca-dbcb-4ecf-b523-42532b22c2ac}, !- Inlet Branch Name 14
  {90c1aeca-d5f0-4b98-96c3-24df38ec1b58}; !- Inlet Branch Name 15

OS:Connector:Splitter,
  {b65d0d01-2b7c-4cf0-9cce-d5966a51c6a8}, !- Handle
  Connector Splitter 4,                   !- Name
  {cd2d0819-3dea-4b25-9567-a2a451e08592}, !- Inlet Branch Name
  {ee675bd0-9244-43f1-ae58-7ee5f5c1f65b}, !- Outlet Branch Name 1
  {4c48e7d6-d723-4c56-add9-4db1547b5499}, !- Outlet Branch Name 2
  {5e0b1e26-ef61-4e96-a412-6604a08d87c3}, !- Outlet Branch Name 3
  {f0becbd9-47a9-40b7-8a78-48faee43a3b0}, !- Outlet Branch Name 4
  {7f1a2129-56df-4f39-b947-92ace460d999}, !- Outlet Branch Name 5
  {46239ff4-2692-48dd-9d2a-3aa341d69a83}, !- Outlet Branch Name 6
  {86a22d4d-eb67-4be7-a27e-cabcc85cb45d}, !- Outlet Branch Name 7
  {ed89942a-9000-43be-a9f0-32ef56247e8f}, !- Outlet Branch Name 8
  {d9794b83-d01d-4abb-b8a3-59bea0411198}, !- Outlet Branch Name 9
  {b6a1bab6-5a71-4be8-ac3d-79b087c09961}, !- Outlet Branch Name 10
  {f48ddd49-31ab-4f5d-a55e-7c82f944b3c8}, !- Outlet Branch Name 11
  {7d65387c-88a6-4784-ab57-3dabe17fe4ee}, !- Outlet Branch Name 12
  {3a7eaab7-6543-4178-a179-c394f2cb6d74}, !- Outlet Branch Name 13
  {abb5441d-8aba-41bd-a6c1-48c4b75374b0}, !- Outlet Branch Name 14
  {1c2dfded-9e0d-4b3b-b2aa-1056a32612e2}; !- Outlet Branch Name 15

OS:Connection,
  {4bd2b2b1-0424-4a5d-902a-19661d517a43}, !- Handle
  {7550bf05-8eb7-46d6-ab70-de2d50c6f957}, !- Name
  {0726ef72-6cac-4954-8e42-32164c88686f}, !- Source Object
  17,                                     !- Outlet Port
  {35e79136-df5e-414a-bb53-58091429d055}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee675bd0-9244-43f1-ae58-7ee5f5c1f65b}, !- Handle
  {41e918b3-c7f0-4e54-9a30-8e021fe01077}, !- Name
  {b65d0d01-2b7c-4cf0-9cce-d5966a51c6a8}, !- Source Object
  3,                                      !- Outlet Port
  {927f31e4-85a1-4517-9f68-75c716849f73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f1525e1-6578-4b57-86de-aea2f05afc1f}, !- Handle
  {256e0af0-1c98-4820-88b5-16cddee8b3ac}, !- Name
  {6d7d7f78-3d82-49ae-81d7-d5cb661dbd6b}, !- Source Object
  3,                                      !- Outlet Port
  {0726ef72-6cac-4954-8e42-32164c88686f}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {ff7c2c7f-afec-4b3a-9797-05ac53f6586c}, !- Handle
  {0726ef72-6cac-4954-8e42-32164c88686f}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {c154f278-d9ad-4a0c-b191-7d5ff0a2c7f8}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {c8f64c26-8528-4620-a9a9-4d5ce33eaf73}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {582ec31b-5ddd-4521-8abe-5669722ed342}, !- Schedule Type Limits Name
  {ea1a2b7e-03a1-4585-92c8-d9dfb6ca3b2a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea1a2b7e-03a1-4585-92c8-d9dfb6ca3b2a}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {582ec31b-5ddd-4521-8abe-5669722ed342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {60a50904-b9d2-4b23-a256-e09a88db0a33}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {c8f64c26-8528-4620-a9a9-4d5ce33eaf73}, !- Schedule Name
  {2e3588d1-ab5c-492d-a089-70bb72ea249c}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {a6a1fc81-77e3-4056-bfcc-b37c6ce683ed}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {e3b02879-06b9-4de9-a86a-9803817f7ec9}, !- Inlet Node Name
  {e42eaf53-7f5c-4ccb-b979-bde0312f0096}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {ead1385e-7c40-4cdf-8090-08a41b70f502}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {e42eaf53-7f5c-4ccb-b979-bde0312f0096}, !- Inlet Port
  {cf9cf045-d7b5-4ef4-9083-bc15764a732e}; !- Outlet Port

OS:Connection,
  {e3b02879-06b9-4de9-a86a-9803817f7ec9}, !- Handle
  {887640de-207c-492d-8f57-9cd963f61965}, !- Name
  {56b5906b-f2c5-4fc5-a069-15a42ae86145}, !- Source Object
  3,                                      !- Outlet Port
  {a6a1fc81-77e3-4056-bfcc-b37c6ce683ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e42eaf53-7f5c-4ccb-b979-bde0312f0096}, !- Handle
  {046c785e-1d06-42d6-ab41-74a60303373e}, !- Name
  {a6a1fc81-77e3-4056-bfcc-b37c6ce683ed}, !- Source Object
  3,                                      !- Outlet Port
  {ead1385e-7c40-4cdf-8090-08a41b70f502}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf9cf045-d7b5-4ef4-9083-bc15764a732e}, !- Handle
  {8600ce7d-7791-4d52-acdf-f35c1bab16ff}, !- Name
  {ead1385e-7c40-4cdf-8090-08a41b70f502}, !- Source Object
  3,                                      !- Outlet Port
  {89a201a9-035c-49ae-b9b9-c864451ddaf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {8b01dcf7-0303-433f-962a-139c903d15a3}, !- Handle
  Boiler,                                 !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.78,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {bce9822b-838e-4eb8-b26d-6a4616a7ec98}, !- Boiler Water Inlet Node Name
  {84d6ba9b-1765-478c-a5c6-ab1c7664b799}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {e751f8ae-8460-49ec-a637-35d170b8b149}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {84d6ba9b-1765-478c-a5c6-ab1c7664b799}, !- Inlet Port
  {bfc359b9-281f-4083-9d37-f7b413c2ebbe}; !- Outlet Port

OS:Connection,
  {bce9822b-838e-4eb8-b26d-6a4616a7ec98}, !- Handle
  {f62fad3d-92ee-44f1-9f1b-79136a7602ce}, !- Name
  {f2fc9b50-8add-40bc-83aa-b1533d3cd64c}, !- Source Object
  3,                                      !- Outlet Port
  {8b01dcf7-0303-433f-962a-139c903d15a3}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {84d6ba9b-1765-478c-a5c6-ab1c7664b799}, !- Handle
  {acf0d77e-4d3f-4d70-8f94-0806e878863f}, !- Name
  {8b01dcf7-0303-433f-962a-139c903d15a3}, !- Source Object
  12,                                     !- Outlet Port
  {e751f8ae-8460-49ec-a637-35d170b8b149}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfc359b9-281f-4083-9d37-f7b413c2ebbe}, !- Handle
  {87b6021c-fece-4bc8-8e8f-2f8c4d87bbe8}, !- Name
  {e751f8ae-8460-49ec-a637-35d170b8b149}, !- Source Object
  3,                                      !- Outlet Port
  {0e2f7a67-5fc3-4fcc-8dc2-e8fdb8a5821d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {456cdedc-656d-44c5-ac38-c558600793ee}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {20735e21-0ec6-41b2-aa09-e7e09b5d3d1e}, !- Inlet Node Name
  {410aa62b-0074-4d27-9f82-1c9f556a0f97}; !- Outlet Node Name

OS:Node,
  {698d30f7-a428-4a78-b013-f33029bc428d}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {9862121b-fb22-4a9b-ae5a-e152b6688e2b}, !- Inlet Port
  {20735e21-0ec6-41b2-aa09-e7e09b5d3d1e}; !- Outlet Port

OS:Connection,
  {9862121b-fb22-4a9b-ae5a-e152b6688e2b}, !- Handle
  {eda90fb1-27a0-488e-990a-0057f3f8ae27}, !- Name
  {89a201a9-035c-49ae-b9b9-c864451ddaf9}, !- Source Object
  4,                                      !- Outlet Port
  {698d30f7-a428-4a78-b013-f33029bc428d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7fe645a-8669-473c-8585-1c3b15b26e9a}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {410aa62b-0074-4d27-9f82-1c9f556a0f97}, !- Inlet Port
  {49ec2be8-003c-4cc6-b95a-57a87f3209d0}; !- Outlet Port

OS:Connection,
  {20735e21-0ec6-41b2-aa09-e7e09b5d3d1e}, !- Handle
  {7ee63e0e-c355-4ddc-a255-e5179357dcd8}, !- Name
  {698d30f7-a428-4a78-b013-f33029bc428d}, !- Source Object
  3,                                      !- Outlet Port
  {456cdedc-656d-44c5-ac38-c558600793ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {410aa62b-0074-4d27-9f82-1c9f556a0f97}, !- Handle
  {028f3f60-f91e-4d3e-a76e-f22079324ce7}, !- Name
  {456cdedc-656d-44c5-ac38-c558600793ee}, !- Source Object
  3,                                      !- Outlet Port
  {e7fe645a-8669-473c-8585-1c3b15b26e9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49ec2be8-003c-4cc6-b95a-57a87f3209d0}, !- Handle
  {efab4a87-5efa-4c6b-9a09-10bc4d81f399}, !- Name
  {e7fe645a-8669-473c-8585-1c3b15b26e9a}, !- Source Object
  3,                                      !- Outlet Port
  {0e2f7a67-5fc3-4fcc-8dc2-e8fdb8a5821d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {83f523c0-5c96-4e81-a7d9-d3790440cf33}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {478d8236-889c-47b1-bef8-33ce5d5815dd}, !- Inlet Node Name
  {2e5b15e9-1707-4f9b-8cbb-264089e721a4}; !- Outlet Node Name

OS:Node,
  {f793ffc3-bdbe-41fa-9fd0-f7c7480a06b3}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {2e5b15e9-1707-4f9b-8cbb-264089e721a4}, !- Inlet Port
  {d6951179-17e9-48b3-ae52-a26bfde21b27}; !- Outlet Port

OS:Connection,
  {478d8236-889c-47b1-bef8-33ce5d5815dd}, !- Handle
  {d3f7d713-b17e-409f-a3bb-c1126bfa84d4}, !- Name
  {927f31e4-85a1-4517-9f68-75c716849f73}, !- Source Object
  3,                                      !- Outlet Port
  {83f523c0-5c96-4e81-a7d9-d3790440cf33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e5b15e9-1707-4f9b-8cbb-264089e721a4}, !- Handle
  {50b2c0a4-7e2a-4495-ae7b-8b5dcf9164de}, !- Name
  {83f523c0-5c96-4e81-a7d9-d3790440cf33}, !- Source Object
  3,                                      !- Outlet Port
  {f793ffc3-bdbe-41fa-9fd0-f7c7480a06b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6951179-17e9-48b3-ae52-a26bfde21b27}, !- Handle
  {5fba4b48-3e96-4417-b5ba-c3295e424415}, !- Name
  {f793ffc3-bdbe-41fa-9fd0-f7c7480a06b3}, !- Source Object
  3,                                      !- Outlet Port
  {649143e9-650d-406a-9c89-bda0be0ee26d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {96dca3df-5f21-4b35-9c85-95ac87475ba3}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {9b474267-6ddc-4a0b-a04b-998b87651bd1}, !- Inlet Node Name
  {e3bc0a29-8618-43f0-ab79-f2eac4ae0110}; !- Outlet Node Name

OS:Node,
  {cc1280c5-d668-464a-a6bf-a42a8a9788e0}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {033ced90-2a76-455d-b41a-b79d037a39ed}, !- Inlet Port
  {9b474267-6ddc-4a0b-a04b-998b87651bd1}; !- Outlet Port

OS:Connection,
  {033ced90-2a76-455d-b41a-b79d037a39ed}, !- Handle
  {26f15f06-8363-48f6-9757-6188b00198dd}, !- Name
  {0e2f7a67-5fc3-4fcc-8dc2-e8fdb8a5821d}, !- Source Object
  2,                                      !- Outlet Port
  {cc1280c5-d668-464a-a6bf-a42a8a9788e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b474267-6ddc-4a0b-a04b-998b87651bd1}, !- Handle
  {b751a769-8490-4229-92b0-ce78f35bc85f}, !- Name
  {cc1280c5-d668-464a-a6bf-a42a8a9788e0}, !- Source Object
  3,                                      !- Outlet Port
  {96dca3df-5f21-4b35-9c85-95ac87475ba3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3bc0a29-8618-43f0-ab79-f2eac4ae0110}, !- Handle
  {e31f85de-4a15-4327-b725-24903f81e152}, !- Name
  {96dca3df-5f21-4b35-9c85-95ac87475ba3}, !- Source Object
  3,                                      !- Outlet Port
  {2e3588d1-ab5c-492d-a089-70bb72ea249c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4858cc67-1f58-40b2-80d9-4a48f65aab34}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {db78738c-f1c1-4f76-a9cb-9f5d6af1e1da}, !- Inlet Node Name
  {a0ef71c9-2121-405e-b5f2-a95415091273}; !- Outlet Node Name

OS:Node,
  {a5488e8a-fa06-4269-b1be-aad31c8878db}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {a0ef71c9-2121-405e-b5f2-a95415091273}, !- Inlet Port
  {cd2d0819-3dea-4b25-9567-a2a451e08592}; !- Outlet Port

OS:Connection,
  {db78738c-f1c1-4f76-a9cb-9f5d6af1e1da}, !- Handle
  {bff9726f-1296-4aba-8c8b-08c5efb86837}, !- Name
  {35e79136-df5e-414a-bb53-58091429d055}, !- Source Object
  3,                                      !- Outlet Port
  {4858cc67-1f58-40b2-80d9-4a48f65aab34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0ef71c9-2121-405e-b5f2-a95415091273}, !- Handle
  {a127c602-e19f-42c2-ab1c-8667f1bf6419}, !- Name
  {4858cc67-1f58-40b2-80d9-4a48f65aab34}, !- Source Object
  3,                                      !- Outlet Port
  {a5488e8a-fa06-4269-b1be-aad31c8878db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd2d0819-3dea-4b25-9567-a2a451e08592}, !- Handle
  {1c272c47-fb92-4240-9415-c7f69ca6c28b}, !- Name
  {a5488e8a-fa06-4269-b1be-aad31c8878db}, !- Source Object
  3,                                      !- Outlet Port
  {b65d0d01-2b7c-4cf0-9cce-d5966a51c6a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {97cdeb09-787f-4fc3-9ddc-6a2a7da7d3f1}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {ad80c825-0948-431a-8d98-9815c7c42e94}, !- Inlet Node Name
  {db47fe20-d763-49a7-83dc-bb6d475c43c9}; !- Outlet Node Name

OS:Node,
  {53cf8335-6be6-4ad6-9c87-9c04f6264958}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {38f2feae-6334-43cb-b354-a5dc594e2f57}, !- Inlet Port
  {ad80c825-0948-431a-8d98-9815c7c42e94}; !- Outlet Port

OS:Connection,
  {38f2feae-6334-43cb-b354-a5dc594e2f57}, !- Handle
  {87ce039e-71a2-47e9-8fd9-4d9cad73242c}, !- Name
  {649143e9-650d-406a-9c89-bda0be0ee26d}, !- Source Object
  2,                                      !- Outlet Port
  {53cf8335-6be6-4ad6-9c87-9c04f6264958}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad80c825-0948-431a-8d98-9815c7c42e94}, !- Handle
  {e0c54c49-055c-40c5-99b6-043e4863ca3d}, !- Name
  {53cf8335-6be6-4ad6-9c87-9c04f6264958}, !- Source Object
  3,                                      !- Outlet Port
  {97cdeb09-787f-4fc3-9ddc-6a2a7da7d3f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db47fe20-d763-49a7-83dc-bb6d475c43c9}, !- Handle
  {1837bc60-8e65-4d4c-b184-dfe648b3d8cd}, !- Name
  {97cdeb09-787f-4fc3-9ddc-6a2a7da7d3f1}, !- Source Object
  3,                                      !- Outlet Port
  {6d7d7f78-3d82-49ae-81d7-d5cb661dbd6b}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {caca7b18-84bf-46f3-bc42-2055e39b9b85}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e4ae4ce7-0aaf-4c72-a34d-f9b5c2fdab22}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d8708544-4d81-4027-8844-14421a718025}, !- Plant Side Inlet Node Name
  {9c3f3a5b-1e96-4c9a-8843-3d088a9ac02b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2f674fe5-95c9-4590-9e16-139ccd016619}, !- Demand Side Inlet Node Name
  {dfa12129-bd39-453b-8fb1-40314cb4dbdb}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {82dd012b-6658-4213-bc95-d3707179e7d9}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {592df860-fffa-44ab-8b49-423a6e712c3b}, !- Demand Mixer Name
  {f76b03a8-056b-48a7-b0ec-5c9ac58cff03}, !- Demand Splitter Name
  {cd5b2792-2b9b-4996-8e48-c1db2d6f3e86}, !- Supply Mixer Name
  {44059ffb-d747-44f3-ab3e-94d0c6f755ea}; !- Supply Splitter Name

OS:Node,
  {b5d65997-8d0b-448e-9977-226462e8a01b}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {d8708544-4d81-4027-8844-14421a718025}, !- Inlet Port
  {1a3dbc7b-c595-4384-822b-d635a19746f2}; !- Outlet Port

OS:Node,
  {e4ae4ce7-0aaf-4c72-a34d-f9b5c2fdab22}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {5746cbde-db0a-407b-a4b2-76d4327abd2f}, !- Inlet Port
  {9c3f3a5b-1e96-4c9a-8843-3d088a9ac02b}; !- Outlet Port

OS:Node,
  {cee62e44-4f32-4ebd-94e5-035a73576045}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Name
  {413d217d-5896-483d-8ca0-a396e7f79dfb}, !- Inlet Port
  {0d1949a2-7efa-45cd-8c44-533851d74999}; !- Outlet Port

OS:Connector:Mixer,
  {cd5b2792-2b9b-4996-8e48-c1db2d6f3e86}, !- Handle
  Connector Mixer 5,                      !- Name
  {3c54f191-c51b-44b4-9868-19ed73deb25c}, !- Outlet Branch Name
  {dbe53d75-70f8-41b4-83f5-481eb4711938}, !- Inlet Branch Name 1
  {05d5fa0e-6d2b-41aa-a5c8-f34b98c15fd9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {44059ffb-d747-44f3-ab3e-94d0c6f755ea}, !- Handle
  Connector Splitter 5,                   !- Name
  {468619d2-d84d-40e5-8248-95b642e8d2ef}, !- Inlet Branch Name
  {413d217d-5896-483d-8ca0-a396e7f79dfb}, !- Outlet Branch Name 1
  {234db6a0-976c-4dae-b927-940fe7322610}; !- Outlet Branch Name 2

OS:Connection,
  {d8708544-4d81-4027-8844-14421a718025}, !- Handle
  {6f54bd4e-8fec-4567-8dc2-d846cb9ff056}, !- Name
  {caca7b18-84bf-46f3-bc42-2055e39b9b85}, !- Source Object
  14,                                     !- Outlet Port
  {b5d65997-8d0b-448e-9977-226462e8a01b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {413d217d-5896-483d-8ca0-a396e7f79dfb}, !- Handle
  {d0649736-0abb-482c-96ae-5622cfd66b13}, !- Name
  {44059ffb-d747-44f3-ab3e-94d0c6f755ea}, !- Source Object
  3,                                      !- Outlet Port
  {cee62e44-4f32-4ebd-94e5-035a73576045}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c3f3a5b-1e96-4c9a-8843-3d088a9ac02b}, !- Handle
  {f4d21d9e-d22e-4bdb-8929-092d71785229}, !- Name
  {e4ae4ce7-0aaf-4c72-a34d-f9b5c2fdab22}, !- Source Object
  3,                                      !- Outlet Port
  {caca7b18-84bf-46f3-bc42-2055e39b9b85}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {900406bb-9b81-4b76-a2ae-787698411790}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {2f674fe5-95c9-4590-9e16-139ccd016619}, !- Inlet Port
  {938cf65f-f767-4db2-8346-712eb65ae5f0}; !- Outlet Port

OS:Node,
  {4542c8ce-6df4-4fdc-8c12-0d9aed64a3f8}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {6d0f34cf-b76a-4674-b1e5-46707938aec5}, !- Inlet Port
  {dfa12129-bd39-453b-8fb1-40314cb4dbdb}; !- Outlet Port

OS:Node,
  {93cb36d5-7f69-4974-aec0-c22bb2b0af1d}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {8bb4811e-9086-400c-babd-39609ed2c8ef}, !- Inlet Port
  {5a214ebc-e04f-4972-82b1-fde04f9146c1}; !- Outlet Port

OS:Connector:Mixer,
  {592df860-fffa-44ab-8b49-423a6e712c3b}, !- Handle
  Connector Mixer 6,                      !- Name
  {190e8af0-b646-42ea-9e83-7113b30443b9}, !- Outlet Branch Name
  {421d5bda-7017-4f9c-b1fe-f125d420ee8b}, !- Inlet Branch Name 1
  {68359523-be3b-4566-8ef9-10ab16965ecc}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f76b03a8-056b-48a7-b0ec-5c9ac58cff03}, !- Handle
  Connector Splitter 6,                   !- Name
  {25d84892-0dc0-4f62-9550-ad2ea924d077}, !- Inlet Branch Name
  {8bb4811e-9086-400c-babd-39609ed2c8ef}, !- Outlet Branch Name 1
  {77b8ae5f-a915-490e-85ac-23122f8483f1}; !- Outlet Branch Name 2

OS:Connection,
  {2f674fe5-95c9-4590-9e16-139ccd016619}, !- Handle
  {5c479c7d-e5a8-426b-a3d8-219c9c83d7d1}, !- Name
  {caca7b18-84bf-46f3-bc42-2055e39b9b85}, !- Source Object
  17,                                     !- Outlet Port
  {900406bb-9b81-4b76-a2ae-787698411790}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bb4811e-9086-400c-babd-39609ed2c8ef}, !- Handle
  {89611816-1a68-419a-9113-6a9d9883def5}, !- Name
  {f76b03a8-056b-48a7-b0ec-5c9ac58cff03}, !- Source Object
  3,                                      !- Outlet Port
  {93cb36d5-7f69-4974-aec0-c22bb2b0af1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfa12129-bd39-453b-8fb1-40314cb4dbdb}, !- Handle
  {6664d802-a56e-44b9-9787-5d37eb9859f3}, !- Name
  {4542c8ce-6df4-4fdc-8c12-0d9aed64a3f8}, !- Source Object
  3,                                      !- Outlet Port
  {caca7b18-84bf-46f3-bc42-2055e39b9b85}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {80f6c75e-a5e7-4269-abd9-e1b36e728e33}, !- Handle
  {caca7b18-84bf-46f3-bc42-2055e39b9b85}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {82dd012b-6658-4213-bc95-d3707179e7d9}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {9b42dd16-e309-4bff-99ff-e09522e39cf4}, !- Handle
  Condenser Water Loop Setpoint Manager Follow OATwb with 10.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  5.55555555555556,                       !- Offset Temperature Difference {deltaC}
  28.0555555555555,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {e4ae4ce7-0aaf-4c72-a34d-f9b5c2fdab22}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {e3328b6d-1d12-45eb-a3ca-472d42928dc6}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {1a3dbc7b-c595-4384-822b-d635a19746f2}, !- Inlet Node Name
  {e5fa3264-fec8-4d2f-8674-9213b8dcc2bc}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {92ef711d-e324-4318-be25-dbcc02d9ec71}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {e5fa3264-fec8-4d2f-8674-9213b8dcc2bc}, !- Inlet Port
  {468619d2-d84d-40e5-8248-95b642e8d2ef}; !- Outlet Port

OS:Connection,
  {1a3dbc7b-c595-4384-822b-d635a19746f2}, !- Handle
  {15c436b5-699c-4a56-9d3d-61badaa184b6}, !- Name
  {b5d65997-8d0b-448e-9977-226462e8a01b}, !- Source Object
  3,                                      !- Outlet Port
  {e3328b6d-1d12-45eb-a3ca-472d42928dc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5fa3264-fec8-4d2f-8674-9213b8dcc2bc}, !- Handle
  {eeb6a6e5-9890-4c18-892d-c1342cefbf94}, !- Name
  {e3328b6d-1d12-45eb-a3ca-472d42928dc6}, !- Source Object
  3,                                      !- Outlet Port
  {92ef711d-e324-4318-be25-dbcc02d9ec71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {468619d2-d84d-40e5-8248-95b642e8d2ef}, !- Handle
  {7a75f080-465c-4acd-aa0c-5d1302eb3fc5}, !- Name
  {92ef711d-e324-4318-be25-dbcc02d9ec71}, !- Source Object
  3,                                      !- Outlet Port
  {44059ffb-d747-44f3-ab3e-94d0c6f755ea}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:VariableSpeed,
  {4fae944f-2152-4c19-8f1f-c26a0316082d}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower, !- Name
  {0d1949a2-7efa-45cd-8c44-533851d74999}, !- Water Inlet Node
  {2bdcc471-7f37-4e52-85bf-c261ac4e9726}, !- Water Outlet Node
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient
  22.5,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  5.55555555555556,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  autosize,                               !- Design Fan Power {W}
  {3269b076-d916-494c-9868-d179f3f53308}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  1,                                      !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Cubic,
  {a5689c2d-649e-4569-8503-58229a226434}, !- Handle
  Cooling Tower Variable Speed 1 Fan Power Ratio Curve, !- Name
  -0.0093,                                !- Coefficient1 Constant
  0.0512,                                 !- Coefficient2 x
  -0.0838,                                !- Coefficient3 x**2
  1.0419,                                 !- Coefficient4 x**3
  0.15,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3269b076-d916-494c-9868-d179f3f53308}, !- Handle
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {3cdb8e3e-e1bf-41fc-9fa9-f4b663da364f}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node, !- Name
  {2bdcc471-7f37-4e52-85bf-c261ac4e9726}, !- Inlet Port
  {dbe53d75-70f8-41b4-83f5-481eb4711938}; !- Outlet Port

OS:Connection,
  {0d1949a2-7efa-45cd-8c44-533851d74999}, !- Handle
  {09e44caf-8675-4838-8925-fda87594ebab}, !- Name
  {cee62e44-4f32-4ebd-94e5-035a73576045}, !- Source Object
  3,                                      !- Outlet Port
  {4fae944f-2152-4c19-8f1f-c26a0316082d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bdcc471-7f37-4e52-85bf-c261ac4e9726}, !- Handle
  {dfead8cf-c564-4fca-8647-183854c8134f}, !- Name
  {4fae944f-2152-4c19-8f1f-c26a0316082d}, !- Source Object
  3,                                      !- Outlet Port
  {3cdb8e3e-e1bf-41fc-9fa9-f4b663da364f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbe53d75-70f8-41b4-83f5-481eb4711938}, !- Handle
  {038df9ec-297e-469f-8520-2ff328459ee1}, !- Name
  {3cdb8e3e-e1bf-41fc-9fa9-f4b663da364f}, !- Source Object
  3,                                      !- Outlet Port
  {cd5b2792-2b9b-4996-8e48-c1db2d6f3e86}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3d2e7178-25a2-474f-93ec-08817fa94e09}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {9193043b-cde1-4473-9b53-a5bbd0755842}, !- Inlet Node Name
  {1d728b7c-c245-4b51-9220-1db62fe1b4a0}; !- Outlet Node Name

OS:Node,
  {17088a76-e264-4c00-b0f0-e96eddd59279}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {234db6a0-976c-4dae-b927-940fe7322610}, !- Inlet Port
  {9193043b-cde1-4473-9b53-a5bbd0755842}; !- Outlet Port

OS:Connection,
  {234db6a0-976c-4dae-b927-940fe7322610}, !- Handle
  {315336ba-6a9f-47c5-906d-9377ce9b97b1}, !- Name
  {44059ffb-d747-44f3-ab3e-94d0c6f755ea}, !- Source Object
  4,                                      !- Outlet Port
  {17088a76-e264-4c00-b0f0-e96eddd59279}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ffd26375-bfe5-4b40-a39e-27b0c7818c96}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {1d728b7c-c245-4b51-9220-1db62fe1b4a0}, !- Inlet Port
  {05d5fa0e-6d2b-41aa-a5c8-f34b98c15fd9}; !- Outlet Port

OS:Connection,
  {9193043b-cde1-4473-9b53-a5bbd0755842}, !- Handle
  {86eaca7e-660c-4071-8034-fd00e7e734f3}, !- Name
  {17088a76-e264-4c00-b0f0-e96eddd59279}, !- Source Object
  3,                                      !- Outlet Port
  {3d2e7178-25a2-474f-93ec-08817fa94e09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d728b7c-c245-4b51-9220-1db62fe1b4a0}, !- Handle
  {9d36f4ce-168a-4700-97cc-5711cbf4f23a}, !- Name
  {3d2e7178-25a2-474f-93ec-08817fa94e09}, !- Source Object
  3,                                      !- Outlet Port
  {ffd26375-bfe5-4b40-a39e-27b0c7818c96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05d5fa0e-6d2b-41aa-a5c8-f34b98c15fd9}, !- Handle
  {e0c5c032-1fe4-4bd9-a515-f3dd98866950}, !- Name
  {ffd26375-bfe5-4b40-a39e-27b0c7818c96}, !- Source Object
  3,                                      !- Outlet Port
  {cd5b2792-2b9b-4996-8e48-c1db2d6f3e86}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f3870b24-d17f-4996-9538-8256601b4464}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {5a214ebc-e04f-4972-82b1-fde04f9146c1}, !- Inlet Node Name
  {1b91663d-89f4-4d28-b64f-aff6e15076ba}; !- Outlet Node Name

OS:Node,
  {34d508f0-878d-4abd-a349-39b108abe4f2}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {1b91663d-89f4-4d28-b64f-aff6e15076ba}, !- Inlet Port
  {421d5bda-7017-4f9c-b1fe-f125d420ee8b}; !- Outlet Port

OS:Connection,
  {5a214ebc-e04f-4972-82b1-fde04f9146c1}, !- Handle
  {8e37b46d-35e7-4a8a-877d-43acfd4b58ea}, !- Name
  {93cb36d5-7f69-4974-aec0-c22bb2b0af1d}, !- Source Object
  3,                                      !- Outlet Port
  {f3870b24-d17f-4996-9538-8256601b4464}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b91663d-89f4-4d28-b64f-aff6e15076ba}, !- Handle
  {c9b8a069-3084-486f-b859-52b8610368b6}, !- Name
  {f3870b24-d17f-4996-9538-8256601b4464}, !- Source Object
  3,                                      !- Outlet Port
  {34d508f0-878d-4abd-a349-39b108abe4f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {421d5bda-7017-4f9c-b1fe-f125d420ee8b}, !- Handle
  {3e3f6fee-5b5a-47ec-8fd4-483ddb0d1d15}, !- Name
  {34d508f0-878d-4abd-a349-39b108abe4f2}, !- Source Object
  3,                                      !- Outlet Port
  {592df860-fffa-44ab-8b49-423a6e712c3b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cbf5c794-37b4-4fc1-8b73-318120e48064}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {6ead1d56-b358-4913-bb81-0dd0377522fe}, !- Inlet Node Name
  {5746cbde-db0a-407b-a4b2-76d4327abd2f}; !- Outlet Node Name

OS:Node,
  {00f63f56-95e2-4693-94c7-c5ad85f04857}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {3c54f191-c51b-44b4-9868-19ed73deb25c}, !- Inlet Port
  {6ead1d56-b358-4913-bb81-0dd0377522fe}; !- Outlet Port

OS:Connection,
  {3c54f191-c51b-44b4-9868-19ed73deb25c}, !- Handle
  {041856ca-a66d-4393-9008-736868c610f4}, !- Name
  {cd5b2792-2b9b-4996-8e48-c1db2d6f3e86}, !- Source Object
  2,                                      !- Outlet Port
  {00f63f56-95e2-4693-94c7-c5ad85f04857}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ead1d56-b358-4913-bb81-0dd0377522fe}, !- Handle
  {74b43ef4-7e02-4753-b6e5-816596f42467}, !- Name
  {00f63f56-95e2-4693-94c7-c5ad85f04857}, !- Source Object
  3,                                      !- Outlet Port
  {cbf5c794-37b4-4fc1-8b73-318120e48064}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5746cbde-db0a-407b-a4b2-76d4327abd2f}, !- Handle
  {f4aaef98-65ab-4f09-8ae0-cd69947cfe36}, !- Name
  {cbf5c794-37b4-4fc1-8b73-318120e48064}, !- Source Object
  3,                                      !- Outlet Port
  {e4ae4ce7-0aaf-4c72-a34d-f9b5c2fdab22}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8ee8b505-c02e-4166-9307-d5a6e3b9ced1}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {938cf65f-f767-4db2-8346-712eb65ae5f0}, !- Inlet Node Name
  {d0ebe31c-e67b-4089-83f0-26f66701d0fe}; !- Outlet Node Name

OS:Node,
  {b76f37f7-d98a-4bf4-b9a1-a2c1b35799bd}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {d0ebe31c-e67b-4089-83f0-26f66701d0fe}, !- Inlet Port
  {25d84892-0dc0-4f62-9550-ad2ea924d077}; !- Outlet Port

OS:Connection,
  {938cf65f-f767-4db2-8346-712eb65ae5f0}, !- Handle
  {42bf1a12-c14d-4211-aaae-e2d81a32a9f9}, !- Name
  {900406bb-9b81-4b76-a2ae-787698411790}, !- Source Object
  3,                                      !- Outlet Port
  {8ee8b505-c02e-4166-9307-d5a6e3b9ced1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0ebe31c-e67b-4089-83f0-26f66701d0fe}, !- Handle
  {34c82f6a-20de-4e4c-9a52-b7f5c07ec009}, !- Name
  {8ee8b505-c02e-4166-9307-d5a6e3b9ced1}, !- Source Object
  3,                                      !- Outlet Port
  {b76f37f7-d98a-4bf4-b9a1-a2c1b35799bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25d84892-0dc0-4f62-9550-ad2ea924d077}, !- Handle
  {41c71096-12af-4d70-8c30-6eadca71abb3}, !- Name
  {b76f37f7-d98a-4bf4-b9a1-a2c1b35799bd}, !- Source Object
  3,                                      !- Outlet Port
  {f76b03a8-056b-48a7-b0ec-5c9ac58cff03}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8de536e2-908b-4ea8-9e66-c04b296e8c09}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {a95c4360-47ef-4c84-ad3a-ebf3956b0b8a}, !- Inlet Node Name
  {6d0f34cf-b76a-4674-b1e5-46707938aec5}; !- Outlet Node Name

OS:Node,
  {09194bc7-aeb8-4c6a-9a8e-d5de648db20e}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {190e8af0-b646-42ea-9e83-7113b30443b9}, !- Inlet Port
  {a95c4360-47ef-4c84-ad3a-ebf3956b0b8a}; !- Outlet Port

OS:Connection,
  {190e8af0-b646-42ea-9e83-7113b30443b9}, !- Handle
  {2a76fce1-0630-4f81-8dc6-16215d417599}, !- Name
  {592df860-fffa-44ab-8b49-423a6e712c3b}, !- Source Object
  2,                                      !- Outlet Port
  {09194bc7-aeb8-4c6a-9a8e-d5de648db20e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a95c4360-47ef-4c84-ad3a-ebf3956b0b8a}, !- Handle
  {1325c636-4811-4a49-8f29-ac33b5111160}, !- Name
  {09194bc7-aeb8-4c6a-9a8e-d5de648db20e}, !- Source Object
  3,                                      !- Outlet Port
  {8de536e2-908b-4ea8-9e66-c04b296e8c09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d0f34cf-b76a-4674-b1e5-46707938aec5}, !- Handle
  {311e9d9e-9056-4cd1-907e-8e7c3024da61}, !- Name
  {8de536e2-908b-4ea8-9e66-c04b296e8c09}, !- Source Object
  3,                                      !- Outlet Port
  {4542c8ce-6df4-4fdc-8c12-0d9aed64a3f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {faec2021-ea37-4fc9-88a9-8e1f984310e9}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e07326a4-1fe5-4da6-888b-7360373d4830}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {f620b6c0-f9ce-484d-b5b3-848ee18bd53c}, !- Plant Side Inlet Node Name
  {38f16d50-bd11-48dd-b2f8-a646c84bde4e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {86bcabca-a6b4-4c9a-ac98-33811fef0315}, !- Demand Side Inlet Node Name
  {b3fb175c-47a5-4cda-a2d2-01bac3d0cf5d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e5fce401-ca80-410c-b92f-189719d44615}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b17739cb-01e1-486d-a75d-11a82c23eaa4}, !- Demand Mixer Name
  {447f2916-a652-476e-8594-3397b1309e23}, !- Demand Splitter Name
  {9070a4d5-6515-4017-9d5c-71833ebd473c}, !- Supply Mixer Name
  {b95c2270-0f9d-4eda-a505-400aba3a4ac0}; !- Supply Splitter Name

OS:Node,
  {016de2b9-7dfa-4e58-8ca0-8ace9f35f764}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {f620b6c0-f9ce-484d-b5b3-848ee18bd53c}, !- Inlet Port
  {34ca7578-9ddf-4753-bd52-3bbae993fdff}; !- Outlet Port

OS:Node,
  {e07326a4-1fe5-4da6-888b-7360373d4830}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {1d9952b3-d443-4fbb-82db-f3da25e2156a}, !- Inlet Port
  {38f16d50-bd11-48dd-b2f8-a646c84bde4e}; !- Outlet Port

OS:Node,
  {6e2e9350-32ca-4622-825a-fcbfe315c95e}, !- Handle
  90.1-2010 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Name
  {1a9fd891-efd0-4191-969d-f8d710fe8bcf}, !- Inlet Port
  {6a8b7cc4-8998-41a7-8d0e-9eaf4148af3d}; !- Outlet Port

OS:Connector:Mixer,
  {9070a4d5-6515-4017-9d5c-71833ebd473c}, !- Handle
  Connector Mixer 7,                      !- Name
  {1114935a-6cdf-4d63-90fa-e9b2c81d56e1}, !- Outlet Branch Name
  {c954c295-8f1f-4260-8889-e6f499886d78}, !- Inlet Branch Name 1
  {783057d1-2a29-4d0a-a000-89e80d51d2e5}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b95c2270-0f9d-4eda-a505-400aba3a4ac0}, !- Handle
  Connector Splitter 7,                   !- Name
  {ac6d9fb3-6d4e-4d4e-bab8-ed4834938749}, !- Inlet Branch Name
  {1a9fd891-efd0-4191-969d-f8d710fe8bcf}, !- Outlet Branch Name 1
  {536f0aac-55b0-46cd-bec2-4aa590d9bd45}; !- Outlet Branch Name 2

OS:Connection,
  {f620b6c0-f9ce-484d-b5b3-848ee18bd53c}, !- Handle
  {be11a640-4e2a-4d63-8666-15ac73c0cdb5}, !- Name
  {faec2021-ea37-4fc9-88a9-8e1f984310e9}, !- Source Object
  14,                                     !- Outlet Port
  {016de2b9-7dfa-4e58-8ca0-8ace9f35f764}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a9fd891-efd0-4191-969d-f8d710fe8bcf}, !- Handle
  {f7c30189-5942-48e3-a267-00d262feff62}, !- Name
  {b95c2270-0f9d-4eda-a505-400aba3a4ac0}, !- Source Object
  3,                                      !- Outlet Port
  {6e2e9350-32ca-4622-825a-fcbfe315c95e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38f16d50-bd11-48dd-b2f8-a646c84bde4e}, !- Handle
  {9d9da3f9-7478-4e73-ba1b-b3fe0c5ca89f}, !- Name
  {e07326a4-1fe5-4da6-888b-7360373d4830}, !- Source Object
  3,                                      !- Outlet Port
  {faec2021-ea37-4fc9-88a9-8e1f984310e9}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a056a972-13db-4470-a936-d48cbe1a5de3}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {86bcabca-a6b4-4c9a-ac98-33811fef0315}, !- Inlet Port
  {53fc84ea-1cee-48b1-bdc4-fbfb9302bf38}; !- Outlet Port

OS:Node,
  {e5153444-1ddf-433a-8751-e49576d78c4b}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {7d03ff4c-a6f9-49a4-983f-3679b8b8dea0}, !- Inlet Port
  {b3fb175c-47a5-4cda-a2d2-01bac3d0cf5d}; !- Outlet Port

OS:Node,
  {fe581380-7838-4443-9a18-5ac79a23fd18}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {9b2d1f7b-c942-4743-bf3e-77e00800b52e}, !- Inlet Port
  {e6cf0149-6d22-415f-88e8-17be0cebb8bc}; !- Outlet Port

OS:Connector:Mixer,
  {b17739cb-01e1-486d-a75d-11a82c23eaa4}, !- Handle
  Connector Mixer 8,                      !- Name
  {619ee893-8bec-4180-bb54-97f3ffad2f5c}, !- Outlet Branch Name
  {9dd5d244-1406-4a11-a827-c0fccb4f1fde}, !- Inlet Branch Name 1
  {fbb262bf-e46b-4f3b-a2c6-fedbfca9294e}, !- Inlet Branch Name 2
  {5b1bd5d2-7a69-4eca-ba47-4dcfaac2c108}, !- Inlet Branch Name 3
  {2f0d6bba-ae80-4198-8208-64d605b9a196}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {447f2916-a652-476e-8594-3397b1309e23}, !- Handle
  Connector Splitter 8,                   !- Name
  {7a7b987f-8da9-4b55-97f9-3b557e23ee5a}, !- Inlet Branch Name
  {9b2d1f7b-c942-4743-bf3e-77e00800b52e}, !- Outlet Branch Name 1
  {d9f84698-faa8-4688-818f-44b96ab7d94e}, !- Outlet Branch Name 2
  {1d08f9c0-3fe4-45e6-9426-ec3775504676}, !- Outlet Branch Name 3
  {52495287-fda8-4b81-9ecd-2424f97547c1}; !- Outlet Branch Name 4

OS:Connection,
  {86bcabca-a6b4-4c9a-ac98-33811fef0315}, !- Handle
  {1eea517a-ec8d-499d-9ee4-af621ff8d9c2}, !- Name
  {faec2021-ea37-4fc9-88a9-8e1f984310e9}, !- Source Object
  17,                                     !- Outlet Port
  {a056a972-13db-4470-a936-d48cbe1a5de3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b2d1f7b-c942-4743-bf3e-77e00800b52e}, !- Handle
  {1afaee3d-2a13-4882-ab91-d51738394d36}, !- Name
  {447f2916-a652-476e-8594-3397b1309e23}, !- Source Object
  3,                                      !- Outlet Port
  {fe581380-7838-4443-9a18-5ac79a23fd18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3fb175c-47a5-4cda-a2d2-01bac3d0cf5d}, !- Handle
  {bf177450-99cd-4109-9008-a5d6703d8e54}, !- Name
  {e5153444-1ddf-433a-8751-e49576d78c4b}, !- Source Object
  3,                                      !- Outlet Port
  {faec2021-ea37-4fc9-88a9-8e1f984310e9}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {96de523f-4958-4908-ba4c-b3994afebbe8}, !- Handle
  {faec2021-ea37-4fc9-88a9-8e1f984310e9}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {e5fce401-ca80-410c-b92f-189719d44615}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {bba2a238-3757-406e-8c04-77565454a449}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {582ec31b-5ddd-4521-8abe-5669722ed342}, !- Schedule Type Limits Name
  {e7805294-b473-4ffe-b05c-6f309061be8e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7805294-b473-4ffe-b05c-6f309061be8e}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {582ec31b-5ddd-4521-8abe-5669722ed342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {89cc9731-2c2a-4050-9b0d-79b96060acc2}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {bba2a238-3757-406e-8c04-77565454a449}, !- Schedule Name
  {e07326a4-1fe5-4da6-888b-7360373d4830}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {1c4beb49-0f71-476d-9f25-688abb811e3f}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {34ca7578-9ddf-4753-bd52-3bbae993fdff}, !- Inlet Node Name
  {fd9ea57f-ccf8-4ca8-abf0-78e64fa8e601}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {6e6bbf9f-bb7f-4c12-b9d8-78da4e9838e5}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {fd9ea57f-ccf8-4ca8-abf0-78e64fa8e601}, !- Inlet Port
  {ac6d9fb3-6d4e-4d4e-bab8-ed4834938749}; !- Outlet Port

OS:Connection,
  {34ca7578-9ddf-4753-bd52-3bbae993fdff}, !- Handle
  {62aec409-59dd-4ceb-a153-6cf6284c59c4}, !- Name
  {016de2b9-7dfa-4e58-8ca0-8ace9f35f764}, !- Source Object
  3,                                      !- Outlet Port
  {1c4beb49-0f71-476d-9f25-688abb811e3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd9ea57f-ccf8-4ca8-abf0-78e64fa8e601}, !- Handle
  {b5ffe40a-1cac-4eac-9c30-8751e58e95ee}, !- Name
  {1c4beb49-0f71-476d-9f25-688abb811e3f}, !- Source Object
  3,                                      !- Outlet Port
  {6e6bbf9f-bb7f-4c12-b9d8-78da4e9838e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac6d9fb3-6d4e-4d4e-bab8-ed4834938749}, !- Handle
  {cbb4dd44-43e1-4617-98a0-573b8056abf7}, !- Name
  {6e6bbf9f-bb7f-4c12-b9d8-78da4e9838e5}, !- Source Object
  3,                                      !- Outlet Port
  {b95c2270-0f9d-4eda-a505-400aba3a4ac0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {1710a2e2-c867-47ea-bef0-bf56c4714961}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {6329f231-2fc8-4068-a3c2-dec689b32a17}, !- Inlet Node Name
  {29aa480d-1e67-4af7-aee7-f64c8d1c3b30}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {41fee921-9b50-4da1-a16b-becb40a28dbe}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {29aa480d-1e67-4af7-aee7-f64c8d1c3b30}, !- Inlet Port
  {7a7b987f-8da9-4b55-97f9-3b557e23ee5a}; !- Outlet Port

OS:Connection,
  {29aa480d-1e67-4af7-aee7-f64c8d1c3b30}, !- Handle
  {89c5e175-ab5b-44e6-a25f-f78bdb4674f1}, !- Name
  {1710a2e2-c867-47ea-bef0-bf56c4714961}, !- Source Object
  3,                                      !- Outlet Port
  {41fee921-9b50-4da1-a16b-becb40a28dbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a7b987f-8da9-4b55-97f9-3b557e23ee5a}, !- Handle
  {784062d1-0680-473c-8180-96b72694f8c4}, !- Name
  {41fee921-9b50-4da1-a16b-becb40a28dbe}, !- Source Object
  3,                                      !- Outlet Port
  {447f2916-a652-476e-8594-3397b1309e23}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {ccf65e05-4a1a-45c0-83de-9897bf96b330}, !- Handle
  90.1-2010 WaterCooled  Rotary Screw Chiller 0, !- Name
  Autosize,                               !- Reference Capacity {W}
  5.5,                                    !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {65d6054e-5437-4dd1-a612-2560683e3096}, !- Cooling Capacity Function of Temperature Curve Name
  {f02bcd60-3e05-4e82-a11b-d26fd823515d}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {ee3acde7-ceb9-4eb5-b5ec-2f734114aa3b}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {6a8b7cc4-8998-41a7-8d0e-9eaf4148af3d}, !- Chilled Water Inlet Node Name
  {a323a067-1ef0-4a93-b97e-b1e59897dd35}, !- Chilled Water Outlet Node Name
  {3884b640-74c4-447f-ab6c-a688817da3c1}, !- Condenser Inlet Node Name
  {bc094e32-3dea-4899-a11a-9f465d7c6b5b}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {65d6054e-5437-4dd1-a612-2560683e3096}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {f02bcd60-3e05-4e82-a11b-d26fd823515d}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ee3acde7-ceb9-4eb5-b5ec-2f734114aa3b}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {e41639c4-0dc1-42b0-8d92-f6b7f4c19966}, !- Handle
  90.1-2010 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Name
  {a323a067-1ef0-4a93-b97e-b1e59897dd35}, !- Inlet Port
  {c954c295-8f1f-4260-8889-e6f499886d78}; !- Outlet Port

OS:Connection,
  {6a8b7cc4-8998-41a7-8d0e-9eaf4148af3d}, !- Handle
  {6fbfc2a6-df2a-4bb2-b560-7cf0e71a2bd0}, !- Name
  {6e2e9350-32ca-4622-825a-fcbfe315c95e}, !- Source Object
  3,                                      !- Outlet Port
  {ccf65e05-4a1a-45c0-83de-9897bf96b330}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {a323a067-1ef0-4a93-b97e-b1e59897dd35}, !- Handle
  {72ef79d2-5db9-4bd6-ae5c-a70479ecae62}, !- Name
  {ccf65e05-4a1a-45c0-83de-9897bf96b330}, !- Source Object
  16,                                     !- Outlet Port
  {e41639c4-0dc1-42b0-8d92-f6b7f4c19966}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c954c295-8f1f-4260-8889-e6f499886d78}, !- Handle
  {8e681bb6-ad2d-4584-abcc-eb5ce28832eb}, !- Name
  {e41639c4-0dc1-42b0-8d92-f6b7f4c19966}, !- Source Object
  3,                                      !- Outlet Port
  {9070a4d5-6515-4017-9d5c-71833ebd473c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {72d686ca-8e08-404a-81b9-9bf993df1e77}, !- Handle
  90.1-2010 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Name
  {77b8ae5f-a915-490e-85ac-23122f8483f1}, !- Inlet Port
  {3884b640-74c4-447f-ab6c-a688817da3c1}; !- Outlet Port

OS:Connection,
  {77b8ae5f-a915-490e-85ac-23122f8483f1}, !- Handle
  {b9b76c8d-97e8-4170-b1ee-8f33048d8195}, !- Name
  {f76b03a8-056b-48a7-b0ec-5c9ac58cff03}, !- Source Object
  4,                                      !- Outlet Port
  {72d686ca-8e08-404a-81b9-9bf993df1e77}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e122e2f5-ebf9-4853-b0ad-9ac8dd25cc81}, !- Handle
  90.1-2010 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Name
  {bc094e32-3dea-4899-a11a-9f465d7c6b5b}, !- Inlet Port
  {68359523-be3b-4566-8ef9-10ab16965ecc}; !- Outlet Port

OS:Connection,
  {3884b640-74c4-447f-ab6c-a688817da3c1}, !- Handle
  {c960ccd1-905e-4fab-af63-0221e50dbd65}, !- Name
  {72d686ca-8e08-404a-81b9-9bf993df1e77}, !- Source Object
  3,                                      !- Outlet Port
  {ccf65e05-4a1a-45c0-83de-9897bf96b330}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {bc094e32-3dea-4899-a11a-9f465d7c6b5b}, !- Handle
  {c8415af2-e539-4ea9-a03c-6352655a8792}, !- Name
  {ccf65e05-4a1a-45c0-83de-9897bf96b330}, !- Source Object
  18,                                     !- Outlet Port
  {e122e2f5-ebf9-4853-b0ad-9ac8dd25cc81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68359523-be3b-4566-8ef9-10ab16965ecc}, !- Handle
  {839b7ff1-00db-480d-b291-a96b2d8c2835}, !- Name
  {e122e2f5-ebf9-4853-b0ad-9ac8dd25cc81}, !- Source Object
  3,                                      !- Outlet Port
  {592df860-fffa-44ab-8b49-423a6e712c3b}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5a9635ca-edd5-46c4-8c6d-2c4634bee4b9}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {5e461922-da59-4587-8cf0-831e7bd48992}, !- Inlet Node Name
  {336e6e75-6ab6-49d3-aafb-6e2c20c0dc1a}; !- Outlet Node Name

OS:Node,
  {7737aa34-e95f-4e41-9f22-2fec1fb2f49b}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {536f0aac-55b0-46cd-bec2-4aa590d9bd45}, !- Inlet Port
  {5e461922-da59-4587-8cf0-831e7bd48992}; !- Outlet Port

OS:Connection,
  {536f0aac-55b0-46cd-bec2-4aa590d9bd45}, !- Handle
  {7a29d87d-eb46-416e-a5be-66fc5b171086}, !- Name
  {b95c2270-0f9d-4eda-a505-400aba3a4ac0}, !- Source Object
  4,                                      !- Outlet Port
  {7737aa34-e95f-4e41-9f22-2fec1fb2f49b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4362c9f0-224b-4716-b49e-bc3cb2f357ed}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {336e6e75-6ab6-49d3-aafb-6e2c20c0dc1a}, !- Inlet Port
  {783057d1-2a29-4d0a-a000-89e80d51d2e5}; !- Outlet Port

OS:Connection,
  {5e461922-da59-4587-8cf0-831e7bd48992}, !- Handle
  {e6e0742a-0f6f-4302-871b-7dd1179ec56b}, !- Name
  {7737aa34-e95f-4e41-9f22-2fec1fb2f49b}, !- Source Object
  3,                                      !- Outlet Port
  {5a9635ca-edd5-46c4-8c6d-2c4634bee4b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {336e6e75-6ab6-49d3-aafb-6e2c20c0dc1a}, !- Handle
  {f72e8d59-3adf-4ba7-be31-0debc8bd7635}, !- Name
  {5a9635ca-edd5-46c4-8c6d-2c4634bee4b9}, !- Source Object
  3,                                      !- Outlet Port
  {4362c9f0-224b-4716-b49e-bc3cb2f357ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {783057d1-2a29-4d0a-a000-89e80d51d2e5}, !- Handle
  {fc83b50d-1aa2-4a1c-9597-ffa18dd3d2e4}, !- Name
  {4362c9f0-224b-4716-b49e-bc3cb2f357ed}, !- Source Object
  3,                                      !- Outlet Port
  {9070a4d5-6515-4017-9d5c-71833ebd473c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3996f6a4-610b-4a19-aaa8-38f005b4594b}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {e6cf0149-6d22-415f-88e8-17be0cebb8bc}, !- Inlet Node Name
  {6cb6bbde-44f5-48bc-bb04-ca742af34084}; !- Outlet Node Name

OS:Node,
  {ce520334-1be6-4560-a6cd-e10add3d479b}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {6cb6bbde-44f5-48bc-bb04-ca742af34084}, !- Inlet Port
  {9dd5d244-1406-4a11-a827-c0fccb4f1fde}; !- Outlet Port

OS:Connection,
  {e6cf0149-6d22-415f-88e8-17be0cebb8bc}, !- Handle
  {e1d67262-d52c-4de3-8257-d204cd5afb5f}, !- Name
  {fe581380-7838-4443-9a18-5ac79a23fd18}, !- Source Object
  3,                                      !- Outlet Port
  {3996f6a4-610b-4a19-aaa8-38f005b4594b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cb6bbde-44f5-48bc-bb04-ca742af34084}, !- Handle
  {82e38871-54b2-4d1a-8177-d37a9e57134f}, !- Name
  {3996f6a4-610b-4a19-aaa8-38f005b4594b}, !- Source Object
  3,                                      !- Outlet Port
  {ce520334-1be6-4560-a6cd-e10add3d479b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dd5d244-1406-4a11-a827-c0fccb4f1fde}, !- Handle
  {86091ddf-7bc6-4a4a-b779-c6172f620360}, !- Name
  {ce520334-1be6-4560-a6cd-e10add3d479b}, !- Source Object
  3,                                      !- Outlet Port
  {b17739cb-01e1-486d-a75d-11a82c23eaa4}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8b735ef9-2509-4ed0-9c34-2cdd78c06559}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {1fb9c431-8ad3-49df-b3cd-f5bd5b5921e1}, !- Inlet Node Name
  {1d9952b3-d443-4fbb-82db-f3da25e2156a}; !- Outlet Node Name

OS:Node,
  {e00d8650-2fc4-4bf4-9426-f9f8fe2813f5}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {1114935a-6cdf-4d63-90fa-e9b2c81d56e1}, !- Inlet Port
  {1fb9c431-8ad3-49df-b3cd-f5bd5b5921e1}; !- Outlet Port

OS:Connection,
  {1114935a-6cdf-4d63-90fa-e9b2c81d56e1}, !- Handle
  {05d7b457-d3b6-4296-a5d0-a3124d20c878}, !- Name
  {9070a4d5-6515-4017-9d5c-71833ebd473c}, !- Source Object
  2,                                      !- Outlet Port
  {e00d8650-2fc4-4bf4-9426-f9f8fe2813f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fb9c431-8ad3-49df-b3cd-f5bd5b5921e1}, !- Handle
  {8262eaad-b984-478f-b3be-fb4243b29a34}, !- Name
  {e00d8650-2fc4-4bf4-9426-f9f8fe2813f5}, !- Source Object
  3,                                      !- Outlet Port
  {8b735ef9-2509-4ed0-9c34-2cdd78c06559}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d9952b3-d443-4fbb-82db-f3da25e2156a}, !- Handle
  {608198ee-dc79-45e6-bde1-87287f86f8e0}, !- Name
  {8b735ef9-2509-4ed0-9c34-2cdd78c06559}, !- Source Object
  3,                                      !- Outlet Port
  {e07326a4-1fe5-4da6-888b-7360373d4830}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4c1cc057-2de0-4f90-8fc8-328a97bd01c2}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {53fc84ea-1cee-48b1-bdc4-fbfb9302bf38}, !- Inlet Node Name
  {4a191fa3-f116-44a7-a2d9-3b2a40e85227}; !- Outlet Node Name

OS:Node,
  {19d020b9-d81f-4cca-be6b-930e5587f4e9}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {4a191fa3-f116-44a7-a2d9-3b2a40e85227}, !- Inlet Port
  {6329f231-2fc8-4068-a3c2-dec689b32a17}; !- Outlet Port

OS:Connection,
  {53fc84ea-1cee-48b1-bdc4-fbfb9302bf38}, !- Handle
  {f7d90e4f-c3cc-4697-9438-03ff08a53d6a}, !- Name
  {a056a972-13db-4470-a936-d48cbe1a5de3}, !- Source Object
  3,                                      !- Outlet Port
  {4c1cc057-2de0-4f90-8fc8-328a97bd01c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a191fa3-f116-44a7-a2d9-3b2a40e85227}, !- Handle
  {b0ad6baa-4fa1-4c88-9b10-3394484f7e54}, !- Name
  {4c1cc057-2de0-4f90-8fc8-328a97bd01c2}, !- Source Object
  3,                                      !- Outlet Port
  {19d020b9-d81f-4cca-be6b-930e5587f4e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6329f231-2fc8-4068-a3c2-dec689b32a17}, !- Handle
  {97b23499-ccc8-4467-a5ef-5c272dc1bd43}, !- Name
  {19d020b9-d81f-4cca-be6b-930e5587f4e9}, !- Source Object
  3,                                      !- Outlet Port
  {1710a2e2-c867-47ea-bef0-bf56c4714961}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {45620f43-5461-4e47-83a4-5b2d700b8159}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {20f58889-d965-4bb5-a6c8-eee2a3c9f2dd}, !- Inlet Node Name
  {7d03ff4c-a6f9-49a4-983f-3679b8b8dea0}; !- Outlet Node Name

OS:Node,
  {772a1a1e-4e41-4886-b827-f6cce29f8d78}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {619ee893-8bec-4180-bb54-97f3ffad2f5c}, !- Inlet Port
  {20f58889-d965-4bb5-a6c8-eee2a3c9f2dd}; !- Outlet Port

OS:Connection,
  {619ee893-8bec-4180-bb54-97f3ffad2f5c}, !- Handle
  {ab288f31-4366-4a14-9d94-36d92e8c3d15}, !- Name
  {b17739cb-01e1-486d-a75d-11a82c23eaa4}, !- Source Object
  2,                                      !- Outlet Port
  {772a1a1e-4e41-4886-b827-f6cce29f8d78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20f58889-d965-4bb5-a6c8-eee2a3c9f2dd}, !- Handle
  {e9f468d3-5c03-4945-8e81-3bdaf171d1f0}, !- Name
  {772a1a1e-4e41-4886-b827-f6cce29f8d78}, !- Source Object
  3,                                      !- Outlet Port
  {45620f43-5461-4e47-83a4-5b2d700b8159}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d03ff4c-a6f9-49a4-983f-3679b8b8dea0}, !- Handle
  {b742cc11-79e3-421b-a72d-beca80e550bb}, !- Name
  {45620f43-5461-4e47-83a4-5b2d700b8159}, !- Source Object
  3,                                      !- Outlet Port
  {e5153444-1ddf-433a-8751-e49576d78c4b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9ae3f234-c832-48d8-b3c5-5233e764bcb4}, !- Handle
  1 Zone VAV,                             !- Name
  ,                                       !- Controller List Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule
  {8a9ff521-f071-456d-9c6d-2403eab92200}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c34be8b4-5570-4cb7-98e7-15e828b55be9}, !- Supply Side Inlet Node Name
  {d18c53da-d835-4ec1-b8dc-2c2ab5474c55}, !- Demand Side Outlet Node Name
  {44bdee3a-335b-42cd-be6b-542ba864c625}, !- Demand Side Inlet Node A
  {3fc20e71-0afd-44e9-8985-b3d39894e3e4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6fe76516-9af2-410b-af33-137aece87277}, !- Demand Mixer Name
  {1893f757-0534-4b94-b81b-20c0f2f0bc11}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f33a6ef7-2689-4ac5-82dc-6d39dc5086b1}, !- Handle
  1 Zone VAV Supply Inlet Node,           !- Name
  {c34be8b4-5570-4cb7-98e7-15e828b55be9}, !- Inlet Port
  {7ba9245b-47f6-457c-9888-bce1039e9fe8}; !- Outlet Port

OS:Node,
  {9ea3be16-065d-4a56-af08-b20b95699b51}, !- Handle
  1 Zone VAV Supply Outlet Node,          !- Name
  {aa70473c-ad12-4790-9365-55e718cae906}, !- Inlet Port
  {3fc20e71-0afd-44e9-8985-b3d39894e3e4}; !- Outlet Port

OS:Connection,
  {c34be8b4-5570-4cb7-98e7-15e828b55be9}, !- Handle
  {5cdba2c4-1aed-4bf3-8450-b1b07be9f9f2}, !- Name
  {9ae3f234-c832-48d8-b3c5-5233e764bcb4}, !- Source Object
  9,                                      !- Outlet Port
  {f33a6ef7-2689-4ac5-82dc-6d39dc5086b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fc20e71-0afd-44e9-8985-b3d39894e3e4}, !- Handle
  {193c5773-c566-414e-9fbb-e800b353e539}, !- Name
  {9ea3be16-065d-4a56-af08-b20b95699b51}, !- Source Object
  3,                                      !- Outlet Port
  {9ae3f234-c832-48d8-b3c5-5233e764bcb4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {905d50a5-0a25-4252-91f4-0723102781b6}, !- Handle
  1 Zone VAV Demand Inlet Node,           !- Name
  {44bdee3a-335b-42cd-be6b-542ba864c625}, !- Inlet Port
  {dcaefe90-87be-4c21-bba3-3cdcd4b126a3}; !- Outlet Port

OS:Node,
  {8d5ffc3e-b32e-4d93-83b3-b4ce1dd6aad4}, !- Handle
  1 Zone VAV Demand Outlet Node,          !- Name
  {77584a23-351c-4171-9530-c98c4005bd83}, !- Inlet Port
  {d18c53da-d835-4ec1-b8dc-2c2ab5474c55}; !- Outlet Port

OS:Node,
  {273364e8-ddc6-40d8-8357-3216f52a406a}, !- Handle
  Zone Core Space - Story Ground VAV Terminal Outlet Air Node, !- Name
  {24354b58-e90b-4d1d-b91e-0eb80b6944ea}, !- Inlet Port
  {29255a56-7a09-4af3-99bc-4efa4007f7e9}; !- Outlet Port

OS:Connection,
  {44bdee3a-335b-42cd-be6b-542ba864c625}, !- Handle
  {f59db2c9-5813-45f8-ae5e-aa1f4c53e749}, !- Name
  {9ae3f234-c832-48d8-b3c5-5233e764bcb4}, !- Source Object
  11,                                     !- Outlet Port
  {905d50a5-0a25-4252-91f4-0723102781b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d18c53da-d835-4ec1-b8dc-2c2ab5474c55}, !- Handle
  {7461d96f-8f95-4d44-8419-2ae3471eb775}, !- Name
  {8d5ffc3e-b32e-4d93-83b3-b4ce1dd6aad4}, !- Source Object
  3,                                      !- Outlet Port
  {9ae3f234-c832-48d8-b3c5-5233e764bcb4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1893f757-0534-4b94-b81b-20c0f2f0bc11}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {dcaefe90-87be-4c21-bba3-3cdcd4b126a3}, !- Inlet Node Name
  {7a724ec2-77ac-4f2c-876e-ee53744e6449}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6fe76516-9af2-410b-af33-137aece87277}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {77584a23-351c-4171-9530-c98c4005bd83}, !- Outlet Node Name
  {94df833c-b934-4032-a3eb-10e3a19bce1c}; !- Inlet Node Name 1

OS:Connection,
  {dcaefe90-87be-4c21-bba3-3cdcd4b126a3}, !- Handle
  {075c58b5-1844-4aa1-82a2-a7549eb87ced}, !- Name
  {905d50a5-0a25-4252-91f4-0723102781b6}, !- Source Object
  3,                                      !- Outlet Port
  {1893f757-0534-4b94-b81b-20c0f2f0bc11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77584a23-351c-4171-9530-c98c4005bd83}, !- Handle
  {a94a1a40-3d17-412a-bcb8-0b07d37445a7}, !- Name
  {6fe76516-9af2-410b-af33-137aece87277}, !- Source Object
  2,                                      !- Outlet Port
  {8d5ffc3e-b32e-4d93-83b3-b4ce1dd6aad4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0874cca1-76c3-4f41-ae99-69098ff71196}, !- Handle
  {9ae3f234-c832-48d8-b3c5-5233e764bcb4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8a9ff521-f071-456d-9c6d-2403eab92200}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {d5270369-ea57-4ff3-8eb2-97687887be34}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {0297477f-5a68-412e-915b-82263d413047}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {582ec31b-5ddd-4521-8abe-5669722ed342}, !- Schedule Type Limits Name
  {5a9dbe05-34b6-4b7a-ae65-e86b276e1151}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a9dbe05-34b6-4b7a-ae65-e86b276e1151}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {582ec31b-5ddd-4521-8abe-5669722ed342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {fb1b763b-98d9-47ea-89d4-01972a4e27e2}, !- Handle
  1 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {0297477f-5a68-412e-915b-82263d413047}, !- Schedule Name
  {9ea3be16-065d-4a56-af08-b20b95699b51}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {efbbae5e-582b-415a-bb7c-695345de0952}, !- Handle
  1 Zone VAV Fan,                         !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  0.62,                                   !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {e09d7836-8133-4134-bb75-817d254f102b}, !- Air Inlet Node Name
  {aa70473c-ad12-4790-9365-55e718cae906}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {aa70473c-ad12-4790-9365-55e718cae906}, !- Handle
  {bfae8712-e16c-447a-a5a9-7de633548390}, !- Name
  {efbbae5e-582b-415a-bb7c-695345de0952}, !- Source Object
  17,                                     !- Outlet Port
  {9ea3be16-065d-4a56-af08-b20b95699b51}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6b93071a-f3c1-4f7e-bc44-f0167f42d1b5}, !- Handle
  1 Zone VAV Main Htg Coil,               !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {60b71b3f-0619-47cf-9ab4-f40723796539}, !- Water Inlet Node Name
  {3591f07e-e11b-479c-a973-8a453e7e6509}, !- Water Outlet Node Name
  {53bed177-28f0-4226-b9f5-110ffdf6be56}, !- Air Inlet Node Name
  {8f235319-4f01-40ff-a889-6eae296293a5}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {35581f93-cda0-47a5-89b6-84b83082ac54}, !- Handle
  1 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {4c48e7d6-d723-4c56-add9-4db1547b5499}, !- Inlet Port
  {60b71b3f-0619-47cf-9ab4-f40723796539}; !- Outlet Port

OS:Connection,
  {4c48e7d6-d723-4c56-add9-4db1547b5499}, !- Handle
  {964715f8-1990-4851-b622-1013ba34b2cf}, !- Name
  {b65d0d01-2b7c-4cf0-9cce-d5966a51c6a8}, !- Source Object
  4,                                      !- Outlet Port
  {35581f93-cda0-47a5-89b6-84b83082ac54}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a8fe4d0-bf51-4f72-8245-587df6a33d94}, !- Handle
  1 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {3591f07e-e11b-479c-a973-8a453e7e6509}, !- Inlet Port
  {8e278ce1-b611-4d73-9d9c-36876c573096}; !- Outlet Port

OS:Connection,
  {60b71b3f-0619-47cf-9ab4-f40723796539}, !- Handle
  {cf9721ca-9427-4816-b75b-5f344bcca059}, !- Name
  {35581f93-cda0-47a5-89b6-84b83082ac54}, !- Source Object
  3,                                      !- Outlet Port
  {6b93071a-f3c1-4f7e-bc44-f0167f42d1b5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3591f07e-e11b-479c-a973-8a453e7e6509}, !- Handle
  {e4a09087-048d-41f0-bffc-090b185c936e}, !- Name
  {6b93071a-f3c1-4f7e-bc44-f0167f42d1b5}, !- Source Object
  6,                                      !- Outlet Port
  {0a8fe4d0-bf51-4f72-8245-587df6a33d94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e278ce1-b611-4d73-9d9c-36876c573096}, !- Handle
  {a786e9d9-d286-4c4a-a0f7-4851e77b0886}, !- Name
  {0a8fe4d0-bf51-4f72-8245-587df6a33d94}, !- Source Object
  3,                                      !- Outlet Port
  {649143e9-650d-406a-9c89-bda0be0ee26d}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {d6aeff83-9134-4429-8d9c-f26ce9b0634b}, !- Handle
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {8f235319-4f01-40ff-a889-6eae296293a5}, !- Inlet Port
  {e09d7836-8133-4134-bb75-817d254f102b}; !- Outlet Port

OS:Connection,
  {8f235319-4f01-40ff-a889-6eae296293a5}, !- Handle
  {17b2d325-b552-436e-8498-467ec5e02f6a}, !- Name
  {6b93071a-f3c1-4f7e-bc44-f0167f42d1b5}, !- Source Object
  8,                                      !- Outlet Port
  {d6aeff83-9134-4429-8d9c-f26ce9b0634b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e09d7836-8133-4134-bb75-817d254f102b}, !- Handle
  {3bcbdf96-e275-466f-8fae-acdeeddf97de}, !- Name
  {d6aeff83-9134-4429-8d9c-f26ce9b0634b}, !- Source Object
  3,                                      !- Outlet Port
  {efbbae5e-582b-415a-bb7c-695345de0952}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7d2b177d-96b0-4f66-8ec0-dbd1db4bdc73}, !- Handle
  1 Zone VAV Main Htg Coil Controller,    !- Name
  {6b93071a-f3c1-4f7e-bc44-f0167f42d1b5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {cd7f9a33-780d-49cb-8ecc-263384588be4}, !- Handle
  1 Zone VAV Clg Coil,                    !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {4bfe194d-4c04-45ed-8a19-cf6dd09c1ca5}, !- Water Inlet Node Name
  {0d6207e8-6516-4b87-ad80-5e209bcbe726}, !- Water Outlet Node Name
  {cb7e4e20-5bf0-4506-a8d3-d8ce9836bebe}, !- Air Inlet Node Name
  {3004eaa2-a77b-4b92-b7bd-82bd4ed2971c}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {522ee607-66dd-49c9-8d48-4264f612ead8}, !- Handle
  1 Zone VAV Clg Coil Inlet Water Node,   !- Name
  {d9f84698-faa8-4688-818f-44b96ab7d94e}, !- Inlet Port
  {4bfe194d-4c04-45ed-8a19-cf6dd09c1ca5}; !- Outlet Port

OS:Connection,
  {d9f84698-faa8-4688-818f-44b96ab7d94e}, !- Handle
  {6fc53b30-2bbe-4906-995f-5f0e04e705d0}, !- Name
  {447f2916-a652-476e-8594-3397b1309e23}, !- Source Object
  4,                                      !- Outlet Port
  {522ee607-66dd-49c9-8d48-4264f612ead8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {220e2682-7538-462e-9f01-35790a1a4947}, !- Handle
  1 Zone VAV Clg Coil Outlet Water Node,  !- Name
  {0d6207e8-6516-4b87-ad80-5e209bcbe726}, !- Inlet Port
  {fbb262bf-e46b-4f3b-a2c6-fedbfca9294e}; !- Outlet Port

OS:Connection,
  {4bfe194d-4c04-45ed-8a19-cf6dd09c1ca5}, !- Handle
  {21aa54ad-6925-4a6d-8dd7-63d628aa67c1}, !- Name
  {522ee607-66dd-49c9-8d48-4264f612ead8}, !- Source Object
  3,                                      !- Outlet Port
  {cd7f9a33-780d-49cb-8ecc-263384588be4}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {0d6207e8-6516-4b87-ad80-5e209bcbe726}, !- Handle
  {3d1b9598-e4f2-4070-9109-9b5115b8797f}, !- Name
  {cd7f9a33-780d-49cb-8ecc-263384588be4}, !- Source Object
  11,                                     !- Outlet Port
  {220e2682-7538-462e-9f01-35790a1a4947}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbb262bf-e46b-4f3b-a2c6-fedbfca9294e}, !- Handle
  {e21fc9b0-0c77-4144-b4d7-56e2ca40e621}, !- Name
  {220e2682-7538-462e-9f01-35790a1a4947}, !- Source Object
  3,                                      !- Outlet Port
  {b17739cb-01e1-486d-a75d-11a82c23eaa4}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {ce70d493-31e1-41c2-bc20-4a93cd809654}, !- Handle
  1 Zone VAV Clg Coil Outlet Air Node,    !- Name
  {3004eaa2-a77b-4b92-b7bd-82bd4ed2971c}, !- Inlet Port
  {53bed177-28f0-4226-b9f5-110ffdf6be56}; !- Outlet Port

OS:Connection,
  {3004eaa2-a77b-4b92-b7bd-82bd4ed2971c}, !- Handle
  {4a61dda3-9d53-4d7b-a17c-10d679099ed0}, !- Name
  {cd7f9a33-780d-49cb-8ecc-263384588be4}, !- Source Object
  13,                                     !- Outlet Port
  {ce70d493-31e1-41c2-bc20-4a93cd809654}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53bed177-28f0-4226-b9f5-110ffdf6be56}, !- Handle
  {855f3e7b-107b-4f59-b942-31c12be0c845}, !- Name
  {ce70d493-31e1-41c2-bc20-4a93cd809654}, !- Source Object
  3,                                      !- Outlet Port
  {6b93071a-f3c1-4f7e-bc44-f0167f42d1b5}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {40a6f781-90fa-4773-9b69-7749cca35be8}, !- Handle
  1 Zone VAV Clg Coil Controller,         !- Name
  {cd7f9a33-780d-49cb-8ecc-263384588be4}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {32339bef-c9b2-401f-87cb-f866280ad22a}, !- Handle
  1 Zone VAV OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {63868bed-918f-4f8f-9f15-6aaf109043b3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {63868bed-918f-4f8f-9f15-6aaf109043b3}, !- Handle
  1 Zone VAV Vent Controller,             !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0e5dfcb0-76af-46f0-b85b-7646510ba1af}, !- Handle
  1 Zone VAV OA System,                   !- Name
  {32339bef-c9b2-401f-87cb-f866280ad22a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {794b3cd3-2cc6-4e53-9d0e-6de05b67e1c3}, !- Mixed Air Node Name
  {0a64f69c-fd44-4154-a2f8-cb76e4c86b5a}, !- Outdoor Air Stream Node Name
  {5e9a358e-149c-4e70-baf4-8a7457c20a1b}, !- Relief Air Stream Node Name
  {7ba9245b-47f6-457c-9888-bce1039e9fe8}; !- Return Air Stream Node Name

OS:Node,
  {4af49f84-d651-42c3-8dc9-04a5d98c1119}, !- Handle
  1 Zone VAV Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {0a64f69c-fd44-4154-a2f8-cb76e4c86b5a}; !- Outlet Port

OS:Connection,
  {0a64f69c-fd44-4154-a2f8-cb76e4c86b5a}, !- Handle
  {53872570-eeee-4a47-b129-1a4a478db214}, !- Name
  {4af49f84-d651-42c3-8dc9-04a5d98c1119}, !- Source Object
  3,                                      !- Outlet Port
  {0e5dfcb0-76af-46f0-b85b-7646510ba1af}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a8b258a0-2b67-431e-b1bf-ad3ccdce8b5b}, !- Handle
  1 Zone VAV Relief Air Node,             !- Name
  {5e9a358e-149c-4e70-baf4-8a7457c20a1b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e9a358e-149c-4e70-baf4-8a7457c20a1b}, !- Handle
  {b50e1433-bf84-4f3d-be01-3f6992dfdb0c}, !- Name
  {0e5dfcb0-76af-46f0-b85b-7646510ba1af}, !- Source Object
  7,                                      !- Outlet Port
  {a8b258a0-2b67-431e-b1bf-ad3ccdce8b5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40ab74c3-801f-4e00-8164-7a2e07e033d5}, !- Handle
  1 Zone VAV Mixed Air Node,              !- Name
  {794b3cd3-2cc6-4e53-9d0e-6de05b67e1c3}, !- Inlet Port
  {cb7e4e20-5bf0-4506-a8d3-d8ce9836bebe}; !- Outlet Port

OS:Connection,
  {7ba9245b-47f6-457c-9888-bce1039e9fe8}, !- Handle
  {8ae87c39-df32-4beb-9447-ac70dc49c761}, !- Name
  {f33a6ef7-2689-4ac5-82dc-6d39dc5086b1}, !- Source Object
  3,                                      !- Outlet Port
  {0e5dfcb0-76af-46f0-b85b-7646510ba1af}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {794b3cd3-2cc6-4e53-9d0e-6de05b67e1c3}, !- Handle
  {d7b3e69f-74d8-4b8d-a2e5-a80d265b951b}, !- Name
  {0e5dfcb0-76af-46f0-b85b-7646510ba1af}, !- Source Object
  5,                                      !- Outlet Port
  {40ab74c3-801f-4e00-8164-7a2e07e033d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb7e4e20-5bf0-4506-a8d3-d8ce9836bebe}, !- Handle
  {c65cf986-9e58-4501-aab3-cbf36a9316b4}, !- Name
  {40ab74c3-801f-4e00-8164-7a2e07e033d5}, !- Source Object
  3,                                      !- Outlet Port
  {cd7f9a33-780d-49cb-8ecc-263384588be4}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d5270369-ea57-4ff3-8eb2-97687887be34}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {718e1462-7ce1-46bf-9447-35acf395bdbc}, !- Control Zone or Zone List Name
  {3148446e-edd3-4114-a5fd-d12fa2a557d3}, !- Cooling Control Zone or Zone List Name
  {87805e2f-9ee3-4913-962a-26459eb9c750}, !- Heating Control Zone or Zone List Name
  {ab8a6fb5-aa83-4128-b6fa-2269c792f09a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {718e1462-7ce1-46bf-9447-35acf395bdbc}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {3148446e-edd3-4114-a5fd-d12fa2a557d3}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {87805e2f-9ee3-4913-962a-26459eb9c750}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ab8a6fb5-aa83-4128-b6fa-2269c792f09a}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {a50b972b-7719-479a-85aa-a57f95379e58}, !- Handle
  Zone Core Space - Story Ground Reheat Coil, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ed71398b-165d-4928-8cd4-d12d01e1af0f}, !- Water Inlet Node Name
  {b93979b6-87a5-4454-8249-d948ff57a0d6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5a51865a-ab13-4098-ba43-748d6d7a5192}, !- Handle
  Zone Core Space - Story Ground Reheat Coil Inlet Water Node, !- Name
  {5e0b1e26-ef61-4e96-a412-6604a08d87c3}, !- Inlet Port
  {ed71398b-165d-4928-8cd4-d12d01e1af0f}; !- Outlet Port

OS:Connection,
  {5e0b1e26-ef61-4e96-a412-6604a08d87c3}, !- Handle
  {3bab9830-5788-47fc-abd5-f8f0d7bff8c2}, !- Name
  {b65d0d01-2b7c-4cf0-9cce-d5966a51c6a8}, !- Source Object
  5,                                      !- Outlet Port
  {5a51865a-ab13-4098-ba43-748d6d7a5192}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a1f6760c-549d-4d9f-9222-6480aee9818d}, !- Handle
  Zone Core Space - Story Ground Reheat Coil Outlet Water Node, !- Name
  {b93979b6-87a5-4454-8249-d948ff57a0d6}, !- Inlet Port
  {36d52859-cb39-4f94-bd9f-f452c3225a0a}; !- Outlet Port

OS:Connection,
  {ed71398b-165d-4928-8cd4-d12d01e1af0f}, !- Handle
  {6f21cf00-2889-4a35-81ce-27ee06a7fedb}, !- Name
  {5a51865a-ab13-4098-ba43-748d6d7a5192}, !- Source Object
  3,                                      !- Outlet Port
  {a50b972b-7719-479a-85aa-a57f95379e58}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b93979b6-87a5-4454-8249-d948ff57a0d6}, !- Handle
  {c5b130b0-ece8-404d-9ccc-3cba92f239b7}, !- Name
  {a50b972b-7719-479a-85aa-a57f95379e58}, !- Source Object
  6,                                      !- Outlet Port
  {a1f6760c-549d-4d9f-9222-6480aee9818d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36d52859-cb39-4f94-bd9f-f452c3225a0a}, !- Handle
  {cff41cae-b02f-4a05-9644-f91e42e69cab}, !- Name
  {a1f6760c-549d-4d9f-9222-6480aee9818d}, !- Source Object
  3,                                      !- Outlet Port
  {649143e9-650d-406a-9c89-bda0be0ee26d}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {6d494744-e964-443b-a3bd-b4e0b4441f2e}, !- Handle
  Zone Core Space - Story Ground Reheat Coil Controller, !- Name
  {a50b972b-7719-479a-85aa-a57f95379e58}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0ee71e57-1b9d-41a4-b18a-b39c0cbb3d99}, !- Handle
  Zone Core Space - Story Ground VAV Terminal, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  {5e682347-936f-4eee-823c-de70ade0c267}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a50b972b-7719-479a-85aa-a57f95379e58}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {24354b58-e90b-4d1d-b91e-0eb80b6944ea}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {aa7db7fd-be5d-4930-bf96-06d1e430f45b}, !- Handle
  Zone Core Space - Story Ground Return Air Node, !- Name
  {1ea5c880-c006-429e-a898-37d904031c05}, !- Inlet Port
  {94df833c-b934-4032-a3eb-10e3a19bce1c}; !- Outlet Port

OS:Connection,
  {29255a56-7a09-4af3-99bc-4efa4007f7e9}, !- Handle
  {06d7adf4-8750-42f9-81c2-8685bf3682a2}, !- Name
  {273364e8-ddc6-40d8-8357-3216f52a406a}, !- Source Object
  3,                                      !- Outlet Port
  {b14abee2-7b1c-4d1d-8528-5304c24085ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ea5c880-c006-429e-a898-37d904031c05}, !- Handle
  {fecc645e-c793-477d-8511-e090eda9f865}, !- Name
  {83f82b43-9f86-465e-afe1-498d711eec7c}, !- Source Object
  3,                                      !- Outlet Port
  {aa7db7fd-be5d-4930-bf96-06d1e430f45b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94df833c-b934-4032-a3eb-10e3a19bce1c}, !- Handle
  {b5e0ea05-324d-46f5-8b33-720d4f7dec20}, !- Name
  {aa7db7fd-be5d-4930-bf96-06d1e430f45b}, !- Source Object
  3,                                      !- Outlet Port
  {6fe76516-9af2-410b-af33-137aece87277}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {242a27b5-f748-47f5-90b1-08f10e67eb6a}, !- Handle
  Zone Core Space - Story Ground VAV Terminal Inlet Air Node, !- Name
  {7a724ec2-77ac-4f2c-876e-ee53744e6449}, !- Inlet Port
  {5e682347-936f-4eee-823c-de70ade0c267}; !- Outlet Port

OS:Connection,
  {7a724ec2-77ac-4f2c-876e-ee53744e6449}, !- Handle
  {df837597-8edc-4474-b386-28984f822cd9}, !- Name
  {1893f757-0534-4b94-b81b-20c0f2f0bc11}, !- Source Object
  3,                                      !- Outlet Port
  {242a27b5-f748-47f5-90b1-08f10e67eb6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e682347-936f-4eee-823c-de70ade0c267}, !- Handle
  {750311c5-8f95-49af-959f-335bd9b7fa87}, !- Name
  {242a27b5-f748-47f5-90b1-08f10e67eb6a}, !- Source Object
  3,                                      !- Outlet Port
  {0ee71e57-1b9d-41a4-b18a-b39c0cbb3d99}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {24354b58-e90b-4d1d-b91e-0eb80b6944ea}, !- Handle
  {cd5ce23e-37b5-450f-80b2-5ffd1fcb5a0f}, !- Name
  {0ee71e57-1b9d-41a4-b18a-b39c0cbb3d99}, !- Source Object
  12,                                     !- Outlet Port
  {273364e8-ddc6-40d8-8357-3216f52a406a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d1a0f718-a9bf-455c-ad5a-ab5d1e2f2254}, !- Handle
  Zone East Perimeter Space - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule
  {a4c54add-d169-446f-b83b-2a11f7122708}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e42de203-1f8f-44f3-8e21-a8b9c675fcb0}, !- Supply Side Inlet Node Name
  {76ab1dfe-98c0-49a4-b975-a44f4a3997f9}, !- Demand Side Outlet Node Name
  {b0d3d6b3-97a0-4b2d-8e8d-b6c9fc2d6173}, !- Demand Side Inlet Node A
  {ca5d5f56-95b1-44ef-b636-f0d1e094b39b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ed6783e6-c49a-47bd-813e-791a5dbb046f}, !- Demand Mixer Name
  {31f80d33-9349-4411-a7c7-612d2c6d5591}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ba21b54b-4ff1-4e19-8bf6-bd25f701936c}, !- Handle
  Zone East Perimeter Space - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {e42de203-1f8f-44f3-8e21-a8b9c675fcb0}, !- Inlet Port
  {95bbcace-bb49-4469-a490-ef0c4cb522ba}; !- Outlet Port

OS:Node,
  {1bf23a60-21f7-465e-9ee3-0ac06f68fb52}, !- Handle
  Zone East Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {4e195e09-448f-47dd-be34-6f1f2bafb09b}, !- Inlet Port
  {ca5d5f56-95b1-44ef-b636-f0d1e094b39b}; !- Outlet Port

OS:Connection,
  {e42de203-1f8f-44f3-8e21-a8b9c675fcb0}, !- Handle
  {07c254c1-cb12-48cd-98c4-dca24a4de440}, !- Name
  {d1a0f718-a9bf-455c-ad5a-ab5d1e2f2254}, !- Source Object
  9,                                      !- Outlet Port
  {ba21b54b-4ff1-4e19-8bf6-bd25f701936c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca5d5f56-95b1-44ef-b636-f0d1e094b39b}, !- Handle
  {519671e2-bce2-4e33-a11a-508ccc8ef47b}, !- Name
  {1bf23a60-21f7-465e-9ee3-0ac06f68fb52}, !- Source Object
  3,                                      !- Outlet Port
  {d1a0f718-a9bf-455c-ad5a-ab5d1e2f2254}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7ca330de-2753-4da2-accb-64e54c1f47b5}, !- Handle
  Zone East Perimeter Space - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {b0d3d6b3-97a0-4b2d-8e8d-b6c9fc2d6173}, !- Inlet Port
  {c21dd4ec-d214-407e-8871-e50711a60b2c}; !- Outlet Port

OS:Node,
  {4187b458-02cc-4f6a-816c-039c11b9bd49}, !- Handle
  Zone East Perimeter Space - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {152e9155-87f1-4699-b2df-96420f47094b}, !- Inlet Port
  {76ab1dfe-98c0-49a4-b975-a44f4a3997f9}; !- Outlet Port

OS:Node,
  {28c7b840-57be-4e16-aa62-aeacdcd49b23}, !- Handle
  Zone East Perimeter Space - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {b33df698-7076-415f-b380-c0df0ed9ca49}, !- Inlet Port
  {c09d5e3d-a52c-4830-98b4-0c457c2224fb}; !- Outlet Port

OS:Connection,
  {b0d3d6b3-97a0-4b2d-8e8d-b6c9fc2d6173}, !- Handle
  {0f5bd01d-fa91-4168-9e8d-862a49399fae}, !- Name
  {d1a0f718-a9bf-455c-ad5a-ab5d1e2f2254}, !- Source Object
  11,                                     !- Outlet Port
  {7ca330de-2753-4da2-accb-64e54c1f47b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76ab1dfe-98c0-49a4-b975-a44f4a3997f9}, !- Handle
  {bde63ed4-1928-4c5f-a10d-0cbd6addda21}, !- Name
  {4187b458-02cc-4f6a-816c-039c11b9bd49}, !- Source Object
  3,                                      !- Outlet Port
  {d1a0f718-a9bf-455c-ad5a-ab5d1e2f2254}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {31f80d33-9349-4411-a7c7-612d2c6d5591}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {c21dd4ec-d214-407e-8871-e50711a60b2c}, !- Inlet Node Name
  {5a9abb2f-0ace-4ddb-9564-a17af74a3d59}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ed6783e6-c49a-47bd-813e-791a5dbb046f}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {152e9155-87f1-4699-b2df-96420f47094b}, !- Outlet Node Name
  {f95d97b8-47eb-4397-adb8-975bd9adb628}; !- Inlet Node Name 1

OS:Connection,
  {c21dd4ec-d214-407e-8871-e50711a60b2c}, !- Handle
  {9e1c4204-0d2f-440e-a5aa-f64e589fb558}, !- Name
  {7ca330de-2753-4da2-accb-64e54c1f47b5}, !- Source Object
  3,                                      !- Outlet Port
  {31f80d33-9349-4411-a7c7-612d2c6d5591}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {152e9155-87f1-4699-b2df-96420f47094b}, !- Handle
  {74e1a4c4-0eb1-4c8a-afd3-b44e1a5c6233}, !- Name
  {ed6783e6-c49a-47bd-813e-791a5dbb046f}, !- Source Object
  2,                                      !- Outlet Port
  {4187b458-02cc-4f6a-816c-039c11b9bd49}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {26401f8e-cdc6-48ef-a514-055e8d30ed42}, !- Handle
  {d1a0f718-a9bf-455c-ad5a-ab5d1e2f2254}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a4c54add-d169-446f-b83b-2a11f7122708}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {b8e9620e-c6ae-4003-a1c7-0193f8988769}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {bb578544-6246-4fa4-bf94-42bf7dbd6015}, !- Handle
  Zone East Perimeter Space - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {484ef2b0-8479-453e-abe4-8d6d33764a4d}, !- Control Zone Name
  {1bf23a60-21f7-465e-9ee3-0ac06f68fb52}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {868db69c-1b8d-4bb3-86fd-a59af3410bd1}, !- Handle
  Zone East Perimeter Space - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {a0664a85-de8f-4c6f-a0e0-e9e4f3a6cb96}, !- Air Inlet Node Name
  {e5cdf147-f339-4274-866e-2601bc695fff}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {2d7eb01e-a8c3-4ab4-8f8c-21e45742cc31}, !- Handle
  Zone East Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {511ce6a8-c587-4cca-81eb-34fd75361a40}, !- Air Inlet Node Name
  {fb110f9c-f6cc-4f7b-84dd-61f2f410e875}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c87ebe3b-f527-4879-a838-afe8e51e6532}, !- Handle
  Zone East Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0aca3697-d685-469c-b4f7-cbbcb01b712b}, !- Air Inlet Node Name
  {046db94f-0930-47f6-b017-9d01fcb3b919}, !- Air Outlet Node Name
  {3730b0ee-1d9b-47b0-b696-ab1b9d342409}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a874075b-798b-4e08-b8e6-313db8a8437b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dfe0b4ba-410f-4d6c-add6-b5f6d3df2827}, !- Energy Input Ratio Function of Temperature Curve Name
  {a81eacbc-62eb-4cd4-ac0e-9de92a9a25dd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cb399ea2-86c9-4d0d-b62b-ce69e356c9a0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {9cacf4d8-ff7a-4e29-999b-0674f86c74de}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3d9048a7-63ec-486b-b055-69e850edcb04}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b356a2ed-90c9-4cb4-93b3-8d629c0c59a7}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {79fedc2c-b99c-4f6f-8188-44a1ab594072}, !- Handle
  Curve Quadratic 3,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e2fe05f7-a555-42da-96ab-42cd410f0d82}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3730b0ee-1d9b-47b0-b696-ab1b9d342409}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {a874075b-798b-4e08-b8e6-313db8a8437b}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dfe0b4ba-410f-4d6c-add6-b5f6d3df2827}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {a81eacbc-62eb-4cd4-ac0e-9de92a9a25dd}, !- Handle
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cb399ea2-86c9-4d0d-b62b-ce69e356c9a0}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:ConstantVolume,
  {85465796-f170-4a47-884f-8861ecd22568}, !- Handle
  Zone East Perimeter Space - Story Ground PSZ-AC Fan, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {8faa7aa4-fdbe-45aa-971e-0d9a83f4a83b}, !- Air Inlet Node Name
  {4e195e09-448f-47dd-be34-6f1f2bafb09b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {4e195e09-448f-47dd-be34-6f1f2bafb09b}, !- Handle
  {894a157c-28f3-4ba2-beef-cde4abd880ff}, !- Name
  {85465796-f170-4a47-884f-8861ecd22568}, !- Source Object
  9,                                      !- Outlet Port
  {1bf23a60-21f7-465e-9ee3-0ac06f68fb52}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54de9163-86ae-4bbf-bf94-5c2eb292859d}, !- Handle
  Zone East Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {fb110f9c-f6cc-4f7b-84dd-61f2f410e875}, !- Inlet Port
  {8faa7aa4-fdbe-45aa-971e-0d9a83f4a83b}; !- Outlet Port

OS:Connection,
  {fb110f9c-f6cc-4f7b-84dd-61f2f410e875}, !- Handle
  {fc1c8bc8-fc87-4e54-9844-59676a9af53c}, !- Name
  {2d7eb01e-a8c3-4ab4-8f8c-21e45742cc31}, !- Source Object
  6,                                      !- Outlet Port
  {54de9163-86ae-4bbf-bf94-5c2eb292859d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8faa7aa4-fdbe-45aa-971e-0d9a83f4a83b}, !- Handle
  {f93cda3d-c523-4b24-a7e2-a853dcfb105c}, !- Name
  {54de9163-86ae-4bbf-bf94-5c2eb292859d}, !- Source Object
  3,                                      !- Outlet Port
  {85465796-f170-4a47-884f-8861ecd22568}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {75c67721-71bb-4d29-a06d-5f52dc98c09c}, !- Handle
  Zone East Perimeter Space - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {e5cdf147-f339-4274-866e-2601bc695fff}, !- Inlet Port
  {511ce6a8-c587-4cca-81eb-34fd75361a40}; !- Outlet Port

OS:Connection,
  {e5cdf147-f339-4274-866e-2601bc695fff}, !- Handle
  {76c38f22-dedc-4bf2-8b4b-6bb449a2437b}, !- Name
  {868db69c-1b8d-4bb3-86fd-a59af3410bd1}, !- Source Object
  6,                                      !- Outlet Port
  {75c67721-71bb-4d29-a06d-5f52dc98c09c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {511ce6a8-c587-4cca-81eb-34fd75361a40}, !- Handle
  {d76f3fdf-8266-45ea-9faa-dabba950ca1f}, !- Name
  {75c67721-71bb-4d29-a06d-5f52dc98c09c}, !- Source Object
  3,                                      !- Outlet Port
  {2d7eb01e-a8c3-4ab4-8f8c-21e45742cc31}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d56aa71f-4368-4de0-9aa4-62add916b97c}, !- Handle
  Zone East Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {046db94f-0930-47f6-b017-9d01fcb3b919}, !- Inlet Port
  {a0664a85-de8f-4c6f-a0e0-e9e4f3a6cb96}; !- Outlet Port

OS:Connection,
  {046db94f-0930-47f6-b017-9d01fcb3b919}, !- Handle
  {860ef2fb-3a61-4fac-b0b0-0d7d345778b1}, !- Name
  {c87ebe3b-f527-4879-a838-afe8e51e6532}, !- Source Object
  9,                                      !- Outlet Port
  {d56aa71f-4368-4de0-9aa4-62add916b97c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0664a85-de8f-4c6f-a0e0-e9e4f3a6cb96}, !- Handle
  {d42a5eda-60c5-4569-b09f-2b2f1c4a2d89}, !- Name
  {d56aa71f-4368-4de0-9aa4-62add916b97c}, !- Source Object
  3,                                      !- Outlet Port
  {868db69c-1b8d-4bb3-86fd-a59af3410bd1}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ab7c3d41-9947-4d36-8bd0-2b95e04dbae9}, !- Handle
  Zone East Perimeter Space - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6e657b13-b6d4-4d4e-98aa-cefc3442cdcd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6e657b13-b6d4-4d4e-98aa-cefc3442cdcd}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5daaf0c4-1a05-4064-af77-41e3492f0736}, !- Handle
  Zone East Perimeter Space - Story Ground PSZ-AC OA System, !- Name
  {ab7c3d41-9947-4d36-8bd0-2b95e04dbae9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f07a1e25-bb28-4b83-ac9d-9ad9a4cb011f}, !- Mixed Air Node Name
  {2a2d21bc-a173-48e9-9d42-cfcd5731b8e2}, !- Outdoor Air Stream Node Name
  {8cf12838-02c3-413a-bcbe-aea905cb60b2}, !- Relief Air Stream Node Name
  {95bbcace-bb49-4469-a490-ef0c4cb522ba}; !- Return Air Stream Node Name

OS:Node,
  {fc22e959-2a4a-40ed-8910-807a6c376595}, !- Handle
  Zone East Perimeter Space - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2a2d21bc-a173-48e9-9d42-cfcd5731b8e2}; !- Outlet Port

OS:Connection,
  {2a2d21bc-a173-48e9-9d42-cfcd5731b8e2}, !- Handle
  {b60e3714-2812-4e91-9494-2cc1f8d102c2}, !- Name
  {fc22e959-2a4a-40ed-8910-807a6c376595}, !- Source Object
  3,                                      !- Outlet Port
  {5daaf0c4-1a05-4064-af77-41e3492f0736}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {52f45183-9abe-401c-8a3d-dd938feebe3a}, !- Handle
  Zone East Perimeter Space - Story Ground PSZ-AC Relief Air Node, !- Name
  {8cf12838-02c3-413a-bcbe-aea905cb60b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8cf12838-02c3-413a-bcbe-aea905cb60b2}, !- Handle
  {c3908170-7827-4def-9aca-fd241e8bb695}, !- Name
  {5daaf0c4-1a05-4064-af77-41e3492f0736}, !- Source Object
  7,                                      !- Outlet Port
  {52f45183-9abe-401c-8a3d-dd938feebe3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2dcdf44-55f2-4ae3-b7cd-7181a764989d}, !- Handle
  Zone East Perimeter Space - Story Ground PSZ-AC Mixed Air Node, !- Name
  {f07a1e25-bb28-4b83-ac9d-9ad9a4cb011f}, !- Inlet Port
  {0aca3697-d685-469c-b4f7-cbbcb01b712b}; !- Outlet Port

OS:Connection,
  {95bbcace-bb49-4469-a490-ef0c4cb522ba}, !- Handle
  {c9e6ccad-78d4-4a10-9942-2223d95a22d3}, !- Name
  {ba21b54b-4ff1-4e19-8bf6-bd25f701936c}, !- Source Object
  3,                                      !- Outlet Port
  {5daaf0c4-1a05-4064-af77-41e3492f0736}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f07a1e25-bb28-4b83-ac9d-9ad9a4cb011f}, !- Handle
  {b4dba241-fa40-4cff-b992-2838140cca7f}, !- Name
  {5daaf0c4-1a05-4064-af77-41e3492f0736}, !- Source Object
  5,                                      !- Outlet Port
  {f2dcdf44-55f2-4ae3-b7cd-7181a764989d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0aca3697-d685-469c-b4f7-cbbcb01b712b}, !- Handle
  {4b58909d-f2b6-4496-a7a4-1d8c80e02c25}, !- Name
  {f2dcdf44-55f2-4ae3-b7cd-7181a764989d}, !- Source Object
  3,                                      !- Outlet Port
  {c87ebe3b-f527-4879-a838-afe8e51e6532}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b8e9620e-c6ae-4003-a1c7-0193f8988769}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e8d57c43-f54b-40d9-a01e-b469b28d6055}, !- Control Zone or Zone List Name
  {73b3cf4c-9485-47c7-8c9e-069ec8c945fd}, !- Cooling Control Zone or Zone List Name
  {21d680f6-d589-4762-bd1f-d11697a37d60}, !- Heating Control Zone or Zone List Name
  {d2b20178-2e3c-494a-9d0c-f85fc0e507a8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e8d57c43-f54b-40d9-a01e-b469b28d6055}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {73b3cf4c-9485-47c7-8c9e-069ec8c945fd}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {21d680f6-d589-4762-bd1f-d11697a37d60}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d2b20178-2e3c-494a-9d0c-f85fc0e507a8}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d014b428-ea77-4909-b704-544080d4a063}, !- Handle
  Zone East Perimeter Space - Story Ground PSZ-AC Diffuser, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  {12329f18-7f85-4306-8a42-00404e5b096c}, !- Air Inlet Node Name
  {b33df698-7076-415f-b380-c0df0ed9ca49}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ad405d87-187a-4d9a-8657-9ce7d0467efd}, !- Handle
  Zone East Perimeter Space - Story Ground Return Air Node, !- Name
  {b74242b4-c63e-4b93-8880-00a59dd18250}, !- Inlet Port
  {f95d97b8-47eb-4397-adb8-975bd9adb628}; !- Outlet Port

OS:Connection,
  {c09d5e3d-a52c-4830-98b4-0c457c2224fb}, !- Handle
  {10383c22-0c1a-4519-abc6-887955d7be5a}, !- Name
  {28c7b840-57be-4e16-aa62-aeacdcd49b23}, !- Source Object
  3,                                      !- Outlet Port
  {a22de56d-63bf-4405-82a2-21cdb94f5a47}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b74242b4-c63e-4b93-8880-00a59dd18250}, !- Handle
  {4796b8fd-2eb1-4556-b08b-2e154ee95fd2}, !- Name
  {c322ceea-7dfd-48f3-a96e-5a520fee1807}, !- Source Object
  3,                                      !- Outlet Port
  {ad405d87-187a-4d9a-8657-9ce7d0467efd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f95d97b8-47eb-4397-adb8-975bd9adb628}, !- Handle
  {7333e80e-6431-4176-b2b8-ef16182fdced}, !- Name
  {ad405d87-187a-4d9a-8657-9ce7d0467efd}, !- Source Object
  3,                                      !- Outlet Port
  {ed6783e6-c49a-47bd-813e-791a5dbb046f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {96b34dec-1895-40a4-bdd9-5edf7e9f4957}, !- Handle
  Zone East Perimeter Space - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {5a9abb2f-0ace-4ddb-9564-a17af74a3d59}, !- Inlet Port
  {12329f18-7f85-4306-8a42-00404e5b096c}; !- Outlet Port

OS:Connection,
  {5a9abb2f-0ace-4ddb-9564-a17af74a3d59}, !- Handle
  {a766c295-0071-4f0a-ae52-0fcab375c1a0}, !- Name
  {31f80d33-9349-4411-a7c7-612d2c6d5591}, !- Source Object
  3,                                      !- Outlet Port
  {96b34dec-1895-40a4-bdd9-5edf7e9f4957}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12329f18-7f85-4306-8a42-00404e5b096c}, !- Handle
  {e17bbbb8-27a5-41f3-b0a1-ef0562714641}, !- Name
  {96b34dec-1895-40a4-bdd9-5edf7e9f4957}, !- Source Object
  3,                                      !- Outlet Port
  {d014b428-ea77-4909-b704-544080d4a063}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b33df698-7076-415f-b380-c0df0ed9ca49}, !- Handle
  {64bf11b3-243a-4223-9644-35ae53528d75}, !- Name
  {d014b428-ea77-4909-b704-544080d4a063}, !- Source Object
  4,                                      !- Outlet Port
  {28c7b840-57be-4e16-aa62-aeacdcd49b23}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {12ce29cd-6d21-4d1b-b01c-dca313dad12f}, !- Handle
  Zone North Perimeter Space - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule
  {5e25afc9-fdd6-49db-b4c4-d6e76695db75}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8276de92-424d-4268-b965-3c4ad0e68af3}, !- Supply Side Inlet Node Name
  {c01fca9d-3c0c-49f4-a865-4bf71a9eacc1}, !- Demand Side Outlet Node Name
  {58ceb31f-3c44-423a-8c7d-fd5bdae2ea2a}, !- Demand Side Inlet Node A
  {47e5269e-ad65-4427-b9c1-3bb6272be448}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7aae2def-b3d6-4510-96f9-e6f77b050c91}, !- Demand Mixer Name
  {7178e5ff-1893-4b25-82c8-995958f8efb1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e95b253d-abf7-4cba-80fd-4936d220244c}, !- Handle
  Zone North Perimeter Space - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {8276de92-424d-4268-b965-3c4ad0e68af3}, !- Inlet Port
  {308389e4-35ab-4baa-94e1-d80ad8cc3e5c}; !- Outlet Port

OS:Node,
  {37245661-2d80-4304-a8ff-5193ee6b2801}, !- Handle
  Zone North Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {27175d8e-3a96-4a25-9665-29eeed2c34e8}, !- Inlet Port
  {47e5269e-ad65-4427-b9c1-3bb6272be448}; !- Outlet Port

OS:Connection,
  {8276de92-424d-4268-b965-3c4ad0e68af3}, !- Handle
  {05b3938a-693a-46b4-88f4-50249a8b52c2}, !- Name
  {12ce29cd-6d21-4d1b-b01c-dca313dad12f}, !- Source Object
  9,                                      !- Outlet Port
  {e95b253d-abf7-4cba-80fd-4936d220244c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47e5269e-ad65-4427-b9c1-3bb6272be448}, !- Handle
  {d532afac-0627-4e93-930a-bff1236d5632}, !- Name
  {37245661-2d80-4304-a8ff-5193ee6b2801}, !- Source Object
  3,                                      !- Outlet Port
  {12ce29cd-6d21-4d1b-b01c-dca313dad12f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {46d5dbd0-f28a-4c45-a786-9c19f34aabcf}, !- Handle
  Zone North Perimeter Space - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {58ceb31f-3c44-423a-8c7d-fd5bdae2ea2a}, !- Inlet Port
  {2e31339b-0874-4436-8d28-027797783e6b}; !- Outlet Port

OS:Node,
  {3bebb5f0-5bf4-4da4-975f-dfdd7a2230e0}, !- Handle
  Zone North Perimeter Space - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {3e334d2b-af54-4e5b-b25a-c80b60c7787c}, !- Inlet Port
  {c01fca9d-3c0c-49f4-a865-4bf71a9eacc1}; !- Outlet Port

OS:Node,
  {7137bb92-4192-45b2-b686-f9c0a8403a40}, !- Handle
  Zone North Perimeter Space - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {03f97654-a98e-44fd-a186-f649877561a8}, !- Inlet Port
  {b047fbb2-72ea-4c39-95e9-f0dd55d18e45}; !- Outlet Port

OS:Connection,
  {58ceb31f-3c44-423a-8c7d-fd5bdae2ea2a}, !- Handle
  {94d4ebb3-ca1c-4a18-8aa8-1cfb562f2bb5}, !- Name
  {12ce29cd-6d21-4d1b-b01c-dca313dad12f}, !- Source Object
  11,                                     !- Outlet Port
  {46d5dbd0-f28a-4c45-a786-9c19f34aabcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c01fca9d-3c0c-49f4-a865-4bf71a9eacc1}, !- Handle
  {e5f60df1-eca5-41d7-b317-1af6f2b34964}, !- Name
  {3bebb5f0-5bf4-4da4-975f-dfdd7a2230e0}, !- Source Object
  3,                                      !- Outlet Port
  {12ce29cd-6d21-4d1b-b01c-dca313dad12f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7178e5ff-1893-4b25-82c8-995958f8efb1}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {2e31339b-0874-4436-8d28-027797783e6b}, !- Inlet Node Name
  {ea4727a8-9b9d-4aa7-9c0c-6ff9caa6c2dc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7aae2def-b3d6-4510-96f9-e6f77b050c91}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {3e334d2b-af54-4e5b-b25a-c80b60c7787c}, !- Outlet Node Name
  {4fd467fa-e630-4c83-a75b-7236cc38756c}; !- Inlet Node Name 1

OS:Connection,
  {2e31339b-0874-4436-8d28-027797783e6b}, !- Handle
  {60aa6a14-205c-4890-9b22-44aae3723e9a}, !- Name
  {46d5dbd0-f28a-4c45-a786-9c19f34aabcf}, !- Source Object
  3,                                      !- Outlet Port
  {7178e5ff-1893-4b25-82c8-995958f8efb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e334d2b-af54-4e5b-b25a-c80b60c7787c}, !- Handle
  {184b37c5-b130-4a78-b783-899be3632c5c}, !- Name
  {7aae2def-b3d6-4510-96f9-e6f77b050c91}, !- Source Object
  2,                                      !- Outlet Port
  {3bebb5f0-5bf4-4da4-975f-dfdd7a2230e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9a5bfdb4-5c0d-4b43-ab01-f4fedd1105ab}, !- Handle
  {12ce29cd-6d21-4d1b-b01c-dca313dad12f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5e25afc9-fdd6-49db-b4c4-d6e76695db75}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {f9cd8ae1-af5a-4def-8708-a8ff1d7f9cb7}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7e7dad5f-abd6-4980-94bf-8793a34fee01}, !- Handle
  Zone North Perimeter Space - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5fb12a5c-f0fb-4f85-a88b-1c5853d01f24}, !- Control Zone Name
  {37245661-2d80-4304-a8ff-5193ee6b2801}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {c7494148-6fbc-45b0-9512-2f120b0f011b}, !- Handle
  Zone North Perimeter Space - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {f7fc7c6d-0153-4d89-a4b2-3943a602c5b4}, !- Air Inlet Node Name
  {5bc2b5b1-fcf3-40e4-8b0b-2271b7b935d4}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {a6e18222-c04f-437e-894c-17791b8fcfd0}, !- Handle
  Zone North Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {6f091398-9931-4513-8273-c32aa92bb60e}, !- Air Inlet Node Name
  {86a87ec6-4803-41d2-a1f2-a575db9dd42c}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {760156df-1efc-4db6-beff-c81f845eddf3}, !- Handle
  Zone North Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6f43021c-9ae3-4265-9315-a05daace20df}, !- Air Inlet Node Name
  {84b55636-ecce-4ecf-a427-38c8adf889d1}, !- Air Outlet Node Name
  {1afeeb4a-939a-48c0-b600-b5b14a28a120}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b918ff73-d3a7-4658-8ac2-346aca27403e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ff9a397f-f1ef-4bcb-8ca1-ec698f382c77}, !- Energy Input Ratio Function of Temperature Curve Name
  {b8af49c9-641c-4293-ad63-73f315cdfaab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1c338115-3c57-417d-ad15-95edc34c8137}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {c063cc2f-af4a-4c0b-9109-91c97a92a99a}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f9564e43-479d-4e1b-97a8-62cce30c122b}, !- Handle
  Curve Quadratic 8,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ad8fd9cb-05c2-446f-83e9-96b5e93e3370}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {17d94e66-b683-404d-abeb-c27958108c33}, !- Handle
  Curve Quadratic 9,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {903c601e-ae78-46d8-8492-db943fb96fec}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1afeeb4a-939a-48c0-b600-b5b14a28a120}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {b918ff73-d3a7-4658-8ac2-346aca27403e}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ff9a397f-f1ef-4bcb-8ca1-ec698f382c77}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {b8af49c9-641c-4293-ad63-73f315cdfaab}, !- Handle
  Curve Quadratic 12,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1c338115-3c57-417d-ad15-95edc34c8137}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:ConstantVolume,
  {9d96409c-b856-44c8-a3ca-e2bde312d26e}, !- Handle
  Zone North Perimeter Space - Story Ground PSZ-AC Fan, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {328477d0-109e-470c-abab-f77a69cf003a}, !- Air Inlet Node Name
  {27175d8e-3a96-4a25-9665-29eeed2c34e8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {27175d8e-3a96-4a25-9665-29eeed2c34e8}, !- Handle
  {71483b8a-d490-42e6-b4e2-d96e5e6880cd}, !- Name
  {9d96409c-b856-44c8-a3ca-e2bde312d26e}, !- Source Object
  9,                                      !- Outlet Port
  {37245661-2d80-4304-a8ff-5193ee6b2801}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5fc207a4-9405-49c8-b4b6-e85f0d89bb39}, !- Handle
  Zone North Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {86a87ec6-4803-41d2-a1f2-a575db9dd42c}, !- Inlet Port
  {328477d0-109e-470c-abab-f77a69cf003a}; !- Outlet Port

OS:Connection,
  {86a87ec6-4803-41d2-a1f2-a575db9dd42c}, !- Handle
  {5de46d49-2acc-4b0a-8628-1e4654f75ecb}, !- Name
  {a6e18222-c04f-437e-894c-17791b8fcfd0}, !- Source Object
  6,                                      !- Outlet Port
  {5fc207a4-9405-49c8-b4b6-e85f0d89bb39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {328477d0-109e-470c-abab-f77a69cf003a}, !- Handle
  {8f28f9a6-17fa-4870-afe5-2bf2b435a718}, !- Name
  {5fc207a4-9405-49c8-b4b6-e85f0d89bb39}, !- Source Object
  3,                                      !- Outlet Port
  {9d96409c-b856-44c8-a3ca-e2bde312d26e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0f386a59-ebf9-4497-93b0-cb4a3eeee9e2}, !- Handle
  Zone North Perimeter Space - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {5bc2b5b1-fcf3-40e4-8b0b-2271b7b935d4}, !- Inlet Port
  {6f091398-9931-4513-8273-c32aa92bb60e}; !- Outlet Port

OS:Connection,
  {5bc2b5b1-fcf3-40e4-8b0b-2271b7b935d4}, !- Handle
  {1b8fe712-7790-4d8b-9532-cc2cc299d881}, !- Name
  {c7494148-6fbc-45b0-9512-2f120b0f011b}, !- Source Object
  6,                                      !- Outlet Port
  {0f386a59-ebf9-4497-93b0-cb4a3eeee9e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f091398-9931-4513-8273-c32aa92bb60e}, !- Handle
  {d1cadc72-a08b-4308-b816-d01c1ce81604}, !- Name
  {0f386a59-ebf9-4497-93b0-cb4a3eeee9e2}, !- Source Object
  3,                                      !- Outlet Port
  {a6e18222-c04f-437e-894c-17791b8fcfd0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {351fd445-7451-4b05-ae47-52176579fd16}, !- Handle
  Zone North Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {84b55636-ecce-4ecf-a427-38c8adf889d1}, !- Inlet Port
  {f7fc7c6d-0153-4d89-a4b2-3943a602c5b4}; !- Outlet Port

OS:Connection,
  {84b55636-ecce-4ecf-a427-38c8adf889d1}, !- Handle
  {61ecbda1-3a8e-454d-b964-de8590068fc8}, !- Name
  {760156df-1efc-4db6-beff-c81f845eddf3}, !- Source Object
  9,                                      !- Outlet Port
  {351fd445-7451-4b05-ae47-52176579fd16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7fc7c6d-0153-4d89-a4b2-3943a602c5b4}, !- Handle
  {263a9abf-9159-40e3-a8ed-cf85288a1a95}, !- Name
  {351fd445-7451-4b05-ae47-52176579fd16}, !- Source Object
  3,                                      !- Outlet Port
  {c7494148-6fbc-45b0-9512-2f120b0f011b}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3d7dad6c-fffd-4005-9539-55407f08eb9a}, !- Handle
  Zone North Perimeter Space - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0ff2ae5f-ed58-4a5a-8836-7e105b8011cd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0ff2ae5f-ed58-4a5a-8836-7e105b8011cd}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {197eda82-2ab4-4d81-b0b0-828db6bfd003}, !- Handle
  Zone North Perimeter Space - Story Ground PSZ-AC OA System, !- Name
  {3d7dad6c-fffd-4005-9539-55407f08eb9a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bf071b3b-ed2a-4010-9e01-74b9038c30ea}, !- Mixed Air Node Name
  {67bd9019-a663-4909-84e8-f04926e264c5}, !- Outdoor Air Stream Node Name
  {bb40842f-3bb9-49f8-8964-66662eee5b60}, !- Relief Air Stream Node Name
  {308389e4-35ab-4baa-94e1-d80ad8cc3e5c}; !- Return Air Stream Node Name

OS:Node,
  {1317142e-5041-4662-8b90-031916e9b71c}, !- Handle
  Zone North Perimeter Space - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {67bd9019-a663-4909-84e8-f04926e264c5}; !- Outlet Port

OS:Connection,
  {67bd9019-a663-4909-84e8-f04926e264c5}, !- Handle
  {6a506041-405e-4260-9fe3-60f8b27a94f9}, !- Name
  {1317142e-5041-4662-8b90-031916e9b71c}, !- Source Object
  3,                                      !- Outlet Port
  {197eda82-2ab4-4d81-b0b0-828db6bfd003}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f107868a-b787-46ab-becd-ac1911136d7c}, !- Handle
  Zone North Perimeter Space - Story Ground PSZ-AC Relief Air Node, !- Name
  {bb40842f-3bb9-49f8-8964-66662eee5b60}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb40842f-3bb9-49f8-8964-66662eee5b60}, !- Handle
  {b89ece38-d0d5-4003-90ab-a9dd85ec5e9d}, !- Name
  {197eda82-2ab4-4d81-b0b0-828db6bfd003}, !- Source Object
  7,                                      !- Outlet Port
  {f107868a-b787-46ab-becd-ac1911136d7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76690505-2566-4c97-be2f-f64c009f2bbc}, !- Handle
  Zone North Perimeter Space - Story Ground PSZ-AC Mixed Air Node, !- Name
  {bf071b3b-ed2a-4010-9e01-74b9038c30ea}, !- Inlet Port
  {6f43021c-9ae3-4265-9315-a05daace20df}; !- Outlet Port

OS:Connection,
  {308389e4-35ab-4baa-94e1-d80ad8cc3e5c}, !- Handle
  {15c44b5e-d6ac-4a7f-83db-ff1fac671191}, !- Name
  {e95b253d-abf7-4cba-80fd-4936d220244c}, !- Source Object
  3,                                      !- Outlet Port
  {197eda82-2ab4-4d81-b0b0-828db6bfd003}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bf071b3b-ed2a-4010-9e01-74b9038c30ea}, !- Handle
  {24774830-f370-4a0d-80ae-749d2fadc80f}, !- Name
  {197eda82-2ab4-4d81-b0b0-828db6bfd003}, !- Source Object
  5,                                      !- Outlet Port
  {76690505-2566-4c97-be2f-f64c009f2bbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f43021c-9ae3-4265-9315-a05daace20df}, !- Handle
  {4a8651f5-9cf6-4dc2-b4e8-0242f04db57c}, !- Name
  {76690505-2566-4c97-be2f-f64c009f2bbc}, !- Source Object
  3,                                      !- Outlet Port
  {760156df-1efc-4db6-beff-c81f845eddf3}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f9cd8ae1-af5a-4def-8708-a8ff1d7f9cb7}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f40d73b0-fccf-40fa-8446-0d3d61c3c622}, !- Control Zone or Zone List Name
  {0cf3874f-ff62-49e7-9e36-77a9bb1ddbc2}, !- Cooling Control Zone or Zone List Name
  {2156b0a0-3913-4464-8c25-bc02898150fe}, !- Heating Control Zone or Zone List Name
  {b8f5e4d1-0088-467b-ae0f-70e0daee8799}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f40d73b0-fccf-40fa-8446-0d3d61c3c622}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {0cf3874f-ff62-49e7-9e36-77a9bb1ddbc2}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2156b0a0-3913-4464-8c25-bc02898150fe}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b8f5e4d1-0088-467b-ae0f-70e0daee8799}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {64204b2f-74f5-44cc-8706-deb2533847d3}, !- Handle
  Zone North Perimeter Space - Story Ground PSZ-AC Diffuser, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  {122db938-18fe-48b1-8b44-800e97ad0281}, !- Air Inlet Node Name
  {03f97654-a98e-44fd-a186-f649877561a8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bd2b4ce5-2356-4540-a241-26418778fe9a}, !- Handle
  Zone North Perimeter Space - Story Ground Return Air Node, !- Name
  {a0cc7b82-8e73-4316-824f-b0e0ef6ff09a}, !- Inlet Port
  {4fd467fa-e630-4c83-a75b-7236cc38756c}; !- Outlet Port

OS:Connection,
  {b047fbb2-72ea-4c39-95e9-f0dd55d18e45}, !- Handle
  {db18535c-713e-4a21-a77f-16510dc80ac9}, !- Name
  {7137bb92-4192-45b2-b686-f9c0a8403a40}, !- Source Object
  3,                                      !- Outlet Port
  {b370d91a-7295-4bb3-ad9b-eb982a90377d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a0cc7b82-8e73-4316-824f-b0e0ef6ff09a}, !- Handle
  {975579d0-5cd5-479c-840c-89639bd25e86}, !- Name
  {5ff94c88-83f7-48d2-b9f5-d0aa51c0901c}, !- Source Object
  3,                                      !- Outlet Port
  {bd2b4ce5-2356-4540-a241-26418778fe9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fd467fa-e630-4c83-a75b-7236cc38756c}, !- Handle
  {c0a3aa96-7d77-4cb7-b264-a5eb6b96ae11}, !- Name
  {bd2b4ce5-2356-4540-a241-26418778fe9a}, !- Source Object
  3,                                      !- Outlet Port
  {7aae2def-b3d6-4510-96f9-e6f77b050c91}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5bea86e5-8d30-4444-bf93-4d189d465bf3}, !- Handle
  Zone North Perimeter Space - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {ea4727a8-9b9d-4aa7-9c0c-6ff9caa6c2dc}, !- Inlet Port
  {122db938-18fe-48b1-8b44-800e97ad0281}; !- Outlet Port

OS:Connection,
  {ea4727a8-9b9d-4aa7-9c0c-6ff9caa6c2dc}, !- Handle
  {d7658470-733e-4006-809c-6f593b9090cd}, !- Name
  {7178e5ff-1893-4b25-82c8-995958f8efb1}, !- Source Object
  3,                                      !- Outlet Port
  {5bea86e5-8d30-4444-bf93-4d189d465bf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {122db938-18fe-48b1-8b44-800e97ad0281}, !- Handle
  {3fdc5ed5-9c7e-469f-98a5-32453d0537e8}, !- Name
  {5bea86e5-8d30-4444-bf93-4d189d465bf3}, !- Source Object
  3,                                      !- Outlet Port
  {64204b2f-74f5-44cc-8706-deb2533847d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {03f97654-a98e-44fd-a186-f649877561a8}, !- Handle
  {6ed4d709-1361-4194-be1b-98ca57a8d4d7}, !- Name
  {64204b2f-74f5-44cc-8706-deb2533847d3}, !- Source Object
  4,                                      !- Outlet Port
  {7137bb92-4192-45b2-b686-f9c0a8403a40}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {714d1379-f8f9-4e25-a036-b7dc88b08dc6}, !- Handle
  Zone South Perimeter Space - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule
  {a30dfa11-164f-4cb6-bda0-8e22ab9298f0}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d17f4b5f-8bfc-4589-819a-8c5a6cd47c5b}, !- Supply Side Inlet Node Name
  {6e4e50e2-184f-43dd-b28a-8ec68ad7b499}, !- Demand Side Outlet Node Name
  {e16c4923-e023-4dd8-9082-d017cbdda051}, !- Demand Side Inlet Node A
  {0b9e8d1f-139d-4b2b-9159-915bc98a7a6c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6da40107-a4f2-42dd-9bbd-4591bbb8564a}, !- Demand Mixer Name
  {820de543-1ebd-43f1-b3e4-13ac64360dc2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b3ddd53d-b839-41e4-b34a-df261669357a}, !- Handle
  Zone South Perimeter Space - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {d17f4b5f-8bfc-4589-819a-8c5a6cd47c5b}, !- Inlet Port
  {8e8ffda6-0f76-46b4-ada3-07660510fa8e}; !- Outlet Port

OS:Node,
  {1e80bbd2-d0ff-4327-a97b-18e912b2f6c4}, !- Handle
  Zone South Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {03c5261c-4f14-44b7-8740-ef3502f26066}, !- Inlet Port
  {0b9e8d1f-139d-4b2b-9159-915bc98a7a6c}; !- Outlet Port

OS:Connection,
  {d17f4b5f-8bfc-4589-819a-8c5a6cd47c5b}, !- Handle
  {7d27cfcb-9912-4f70-bec4-71b3829ce6fb}, !- Name
  {714d1379-f8f9-4e25-a036-b7dc88b08dc6}, !- Source Object
  9,                                      !- Outlet Port
  {b3ddd53d-b839-41e4-b34a-df261669357a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b9e8d1f-139d-4b2b-9159-915bc98a7a6c}, !- Handle
  {56b08376-3b05-498d-a61a-8da6e1044d95}, !- Name
  {1e80bbd2-d0ff-4327-a97b-18e912b2f6c4}, !- Source Object
  3,                                      !- Outlet Port
  {714d1379-f8f9-4e25-a036-b7dc88b08dc6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e4eb2ae8-af49-4ef0-a62f-63643d4d2ebb}, !- Handle
  Zone South Perimeter Space - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {e16c4923-e023-4dd8-9082-d017cbdda051}, !- Inlet Port
  {5af3b0bc-d82c-46c4-bc6b-09421b9f5edd}; !- Outlet Port

OS:Node,
  {b7fe6aa3-bc7e-400a-b5ed-093304861b49}, !- Handle
  Zone South Perimeter Space - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {77dec749-da3b-4978-abe8-833b7fb04d08}, !- Inlet Port
  {6e4e50e2-184f-43dd-b28a-8ec68ad7b499}; !- Outlet Port

OS:Node,
  {0f152edc-b7f7-41a9-8865-fd3469cd0b36}, !- Handle
  Zone South Perimeter Space - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {95977db2-675b-418a-922c-fe46a262d6f4}, !- Inlet Port
  {51593fd2-32f4-4219-b0ca-452e313d0e51}; !- Outlet Port

OS:Connection,
  {e16c4923-e023-4dd8-9082-d017cbdda051}, !- Handle
  {7e3db321-1b50-44e2-b4a4-88d5e89b619f}, !- Name
  {714d1379-f8f9-4e25-a036-b7dc88b08dc6}, !- Source Object
  11,                                     !- Outlet Port
  {e4eb2ae8-af49-4ef0-a62f-63643d4d2ebb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e4e50e2-184f-43dd-b28a-8ec68ad7b499}, !- Handle
  {8f380bc0-73e1-452c-ba79-8ec1cd3a670b}, !- Name
  {b7fe6aa3-bc7e-400a-b5ed-093304861b49}, !- Source Object
  3,                                      !- Outlet Port
  {714d1379-f8f9-4e25-a036-b7dc88b08dc6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {820de543-1ebd-43f1-b3e4-13ac64360dc2}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {5af3b0bc-d82c-46c4-bc6b-09421b9f5edd}, !- Inlet Node Name
  {2d937b22-2742-4576-a020-2ac10e256858}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6da40107-a4f2-42dd-9bbd-4591bbb8564a}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {77dec749-da3b-4978-abe8-833b7fb04d08}, !- Outlet Node Name
  {32a55a08-68e3-42a3-8fe0-973733e49992}; !- Inlet Node Name 1

OS:Connection,
  {5af3b0bc-d82c-46c4-bc6b-09421b9f5edd}, !- Handle
  {4cf98f02-393b-4920-a4a2-30698422f408}, !- Name
  {e4eb2ae8-af49-4ef0-a62f-63643d4d2ebb}, !- Source Object
  3,                                      !- Outlet Port
  {820de543-1ebd-43f1-b3e4-13ac64360dc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77dec749-da3b-4978-abe8-833b7fb04d08}, !- Handle
  {d3eb0ad3-7c10-4726-9c50-23a45fd4f4c8}, !- Name
  {6da40107-a4f2-42dd-9bbd-4591bbb8564a}, !- Source Object
  2,                                      !- Outlet Port
  {b7fe6aa3-bc7e-400a-b5ed-093304861b49}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d247e191-a916-4fe8-9a62-28a69dac0cc5}, !- Handle
  {714d1379-f8f9-4e25-a036-b7dc88b08dc6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a30dfa11-164f-4cb6-bda0-8e22ab9298f0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {55788da9-a626-4614-95b8-3e0745f5eba0}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {97d8dbc1-34bb-4999-a262-bfb7f94dfb2c}, !- Handle
  Zone South Perimeter Space - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e6c45882-5ce4-461f-b7ba-611574ed8e7d}, !- Control Zone Name
  {1e80bbd2-d0ff-4327-a97b-18e912b2f6c4}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {0fd2ff21-fb9c-41af-843e-5f8542709b9c}, !- Handle
  Zone South Perimeter Space - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {e3636475-3b80-4591-aaec-340e8d80f65d}, !- Air Inlet Node Name
  {54150d98-5064-4e2f-a2d4-bbad26ee60f9}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {14e93e1e-34fa-4350-8295-b3cc90ec33e8}, !- Handle
  Zone South Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {583e0112-5825-4774-ac57-4eeaad1b0833}, !- Air Inlet Node Name
  {5275361d-a920-4092-91ea-4fe36b464aab}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {43c3323d-1195-4861-8421-46b220af34c5}, !- Handle
  Zone South Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0a58c570-eba8-491f-9fa4-34ddfcf511a7}, !- Air Inlet Node Name
  {c38ffef8-1ab6-49f3-a001-7f503941c19a}, !- Air Outlet Node Name
  {0c7a631b-3201-4392-b645-7a7f779f6072}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6d952754-90e7-4f65-a85f-2cd4faf6eb35}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f4e7d1cc-0476-4340-a29e-7dfdafc68bc8}, !- Energy Input Ratio Function of Temperature Curve Name
  {7aee2f55-d028-4f48-a56e-0da1abfd0aaa}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fcb2904d-8787-48ba-9880-91e1fc97e0a7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {40818b62-587d-4afd-b67f-81429ee60e99}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a030d207-bcdf-4daa-aedc-21a91a074c50}, !- Handle
  Curve Quadratic 14,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b82c1945-f5a8-456f-89dc-944d501ecba0}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {696316e2-395f-48f9-b2c7-c5272d5db817}, !- Handle
  Curve Quadratic 15,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {92903135-6e7a-410b-829f-85af9b1c83c5}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0c7a631b-3201-4392-b645-7a7f779f6072}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {6d952754-90e7-4f65-a85f-2cd4faf6eb35}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f4e7d1cc-0476-4340-a29e-7dfdafc68bc8}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {7aee2f55-d028-4f48-a56e-0da1abfd0aaa}, !- Handle
  Curve Quadratic 18,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fcb2904d-8787-48ba-9880-91e1fc97e0a7}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:ConstantVolume,
  {aef804cc-122d-45c9-8cbe-f0f39b14038e}, !- Handle
  Zone South Perimeter Space - Story Ground PSZ-AC Fan, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {021d80c0-ea12-463a-b4aa-a6bdcef76d05}, !- Air Inlet Node Name
  {03c5261c-4f14-44b7-8740-ef3502f26066}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {03c5261c-4f14-44b7-8740-ef3502f26066}, !- Handle
  {e8ab51c5-7d5f-4ee5-92a8-c7e9764ef4ae}, !- Name
  {aef804cc-122d-45c9-8cbe-f0f39b14038e}, !- Source Object
  9,                                      !- Outlet Port
  {1e80bbd2-d0ff-4327-a97b-18e912b2f6c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {78600a22-986d-4ff1-983f-2d39709ff0d8}, !- Handle
  Zone South Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {5275361d-a920-4092-91ea-4fe36b464aab}, !- Inlet Port
  {021d80c0-ea12-463a-b4aa-a6bdcef76d05}; !- Outlet Port

OS:Connection,
  {5275361d-a920-4092-91ea-4fe36b464aab}, !- Handle
  {85a48c28-092d-4365-8d86-a04ae723f269}, !- Name
  {14e93e1e-34fa-4350-8295-b3cc90ec33e8}, !- Source Object
  6,                                      !- Outlet Port
  {78600a22-986d-4ff1-983f-2d39709ff0d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {021d80c0-ea12-463a-b4aa-a6bdcef76d05}, !- Handle
  {a104725c-9e65-4518-bf0f-7e92af9300de}, !- Name
  {78600a22-986d-4ff1-983f-2d39709ff0d8}, !- Source Object
  3,                                      !- Outlet Port
  {aef804cc-122d-45c9-8cbe-f0f39b14038e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4e972cc3-2628-4c01-ba02-2a6766355f68}, !- Handle
  Zone South Perimeter Space - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {54150d98-5064-4e2f-a2d4-bbad26ee60f9}, !- Inlet Port
  {583e0112-5825-4774-ac57-4eeaad1b0833}; !- Outlet Port

OS:Connection,
  {54150d98-5064-4e2f-a2d4-bbad26ee60f9}, !- Handle
  {62644220-53f0-4e6e-9b09-5d1a29147ce4}, !- Name
  {0fd2ff21-fb9c-41af-843e-5f8542709b9c}, !- Source Object
  6,                                      !- Outlet Port
  {4e972cc3-2628-4c01-ba02-2a6766355f68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {583e0112-5825-4774-ac57-4eeaad1b0833}, !- Handle
  {494a30e1-7361-4b8c-ba34-ca2f59ba4024}, !- Name
  {4e972cc3-2628-4c01-ba02-2a6766355f68}, !- Source Object
  3,                                      !- Outlet Port
  {14e93e1e-34fa-4350-8295-b3cc90ec33e8}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {427c87c2-5941-4713-bbbd-ed21e2534e97}, !- Handle
  Zone South Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {c38ffef8-1ab6-49f3-a001-7f503941c19a}, !- Inlet Port
  {e3636475-3b80-4591-aaec-340e8d80f65d}; !- Outlet Port

OS:Connection,
  {c38ffef8-1ab6-49f3-a001-7f503941c19a}, !- Handle
  {194bd5ee-f7c4-400c-aa02-a20ff3e02d08}, !- Name
  {43c3323d-1195-4861-8421-46b220af34c5}, !- Source Object
  9,                                      !- Outlet Port
  {427c87c2-5941-4713-bbbd-ed21e2534e97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3636475-3b80-4591-aaec-340e8d80f65d}, !- Handle
  {52a55d29-be7c-4456-bfaa-e290eb945447}, !- Name
  {427c87c2-5941-4713-bbbd-ed21e2534e97}, !- Source Object
  3,                                      !- Outlet Port
  {0fd2ff21-fb9c-41af-843e-5f8542709b9c}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {506ab6db-bf9a-41a6-b17d-c105c65f4170}, !- Handle
  Zone South Perimeter Space - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9de6af68-9cf5-46a1-a9f2-44017309e013}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9de6af68-9cf5-46a1-a9f2-44017309e013}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {eb1d7af7-6469-4a23-81a0-1ca4119b1aea}, !- Handle
  Zone South Perimeter Space - Story Ground PSZ-AC OA System, !- Name
  {506ab6db-bf9a-41a6-b17d-c105c65f4170}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f8c32e0a-4e43-4d12-891d-97e781b79c91}, !- Mixed Air Node Name
  {d0ca0ab0-bdf1-498d-8508-9e85c568e346}, !- Outdoor Air Stream Node Name
  {1ff8d653-c5cd-4366-9cd4-c347a619f3f3}, !- Relief Air Stream Node Name
  {8e8ffda6-0f76-46b4-ada3-07660510fa8e}; !- Return Air Stream Node Name

OS:Node,
  {3771ba35-79a6-4d9c-a065-d11b50d03572}, !- Handle
  Zone South Perimeter Space - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d0ca0ab0-bdf1-498d-8508-9e85c568e346}; !- Outlet Port

OS:Connection,
  {d0ca0ab0-bdf1-498d-8508-9e85c568e346}, !- Handle
  {0025f1ae-5ef6-435c-a212-c1b5125c90fe}, !- Name
  {3771ba35-79a6-4d9c-a065-d11b50d03572}, !- Source Object
  3,                                      !- Outlet Port
  {eb1d7af7-6469-4a23-81a0-1ca4119b1aea}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6a6745fb-c433-4d25-8157-237f3f602a71}, !- Handle
  Zone South Perimeter Space - Story Ground PSZ-AC Relief Air Node, !- Name
  {1ff8d653-c5cd-4366-9cd4-c347a619f3f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ff8d653-c5cd-4366-9cd4-c347a619f3f3}, !- Handle
  {c74667ab-8b1a-42d3-945a-1f042fdeb31c}, !- Name
  {eb1d7af7-6469-4a23-81a0-1ca4119b1aea}, !- Source Object
  7,                                      !- Outlet Port
  {6a6745fb-c433-4d25-8157-237f3f602a71}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ad864aa-4dc2-4f1f-a714-ce9f8b12fa96}, !- Handle
  Zone South Perimeter Space - Story Ground PSZ-AC Mixed Air Node, !- Name
  {f8c32e0a-4e43-4d12-891d-97e781b79c91}, !- Inlet Port
  {0a58c570-eba8-491f-9fa4-34ddfcf511a7}; !- Outlet Port

OS:Connection,
  {8e8ffda6-0f76-46b4-ada3-07660510fa8e}, !- Handle
  {221d848f-1a59-45c9-884f-3226f3b481ba}, !- Name
  {b3ddd53d-b839-41e4-b34a-df261669357a}, !- Source Object
  3,                                      !- Outlet Port
  {eb1d7af7-6469-4a23-81a0-1ca4119b1aea}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f8c32e0a-4e43-4d12-891d-97e781b79c91}, !- Handle
  {9d494ef4-26f7-4c33-9adf-846436340d18}, !- Name
  {eb1d7af7-6469-4a23-81a0-1ca4119b1aea}, !- Source Object
  5,                                      !- Outlet Port
  {8ad864aa-4dc2-4f1f-a714-ce9f8b12fa96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a58c570-eba8-491f-9fa4-34ddfcf511a7}, !- Handle
  {69f8ca0d-6b6c-4d1b-bcdc-2985331158f8}, !- Name
  {8ad864aa-4dc2-4f1f-a714-ce9f8b12fa96}, !- Source Object
  3,                                      !- Outlet Port
  {43c3323d-1195-4861-8421-46b220af34c5}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {55788da9-a626-4614-95b8-3e0745f5eba0}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4d2cdfb9-6653-4606-b066-1fd2ac6d0a69}, !- Control Zone or Zone List Name
  {de27ed06-94fc-4f1c-8443-4448c8db524b}, !- Cooling Control Zone or Zone List Name
  {1b43f28a-ece8-4c20-b4a5-7179ea35cc45}, !- Heating Control Zone or Zone List Name
  {c8fa722e-20c8-492c-b27d-8949f31e53d5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4d2cdfb9-6653-4606-b066-1fd2ac6d0a69}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {de27ed06-94fc-4f1c-8443-4448c8db524b}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1b43f28a-ece8-4c20-b4a5-7179ea35cc45}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c8fa722e-20c8-492c-b27d-8949f31e53d5}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {447f6d8e-af4f-445e-bca6-abcc653c4674}, !- Handle
  Zone South Perimeter Space - Story Ground PSZ-AC Diffuser, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  {4d9bd22e-7be6-4b0b-a3b0-9ad54c7f86bb}, !- Air Inlet Node Name
  {95977db2-675b-418a-922c-fe46a262d6f4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {31f7fdd8-ef30-4d00-bb06-b4a0dc2ef799}, !- Handle
  Zone South Perimeter Space - Story Ground Return Air Node, !- Name
  {9a593094-0182-492f-a61a-2f9d4b7983da}, !- Inlet Port
  {32a55a08-68e3-42a3-8fe0-973733e49992}; !- Outlet Port

OS:Connection,
  {51593fd2-32f4-4219-b0ca-452e313d0e51}, !- Handle
  {f114b904-edc7-4cc4-a790-8dbf11f522e2}, !- Name
  {0f152edc-b7f7-41a9-8865-fd3469cd0b36}, !- Source Object
  3,                                      !- Outlet Port
  {cd22518d-c3f5-4421-b979-cc28479ab598}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a593094-0182-492f-a61a-2f9d4b7983da}, !- Handle
  {cf3555cb-10a6-4c36-bc14-446a80acbaa6}, !- Name
  {76d2db31-e11a-4712-b62d-4467d494cf7a}, !- Source Object
  3,                                      !- Outlet Port
  {31f7fdd8-ef30-4d00-bb06-b4a0dc2ef799}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32a55a08-68e3-42a3-8fe0-973733e49992}, !- Handle
  {937dca56-5a37-4c36-a70d-b4e41b619c64}, !- Name
  {31f7fdd8-ef30-4d00-bb06-b4a0dc2ef799}, !- Source Object
  3,                                      !- Outlet Port
  {6da40107-a4f2-42dd-9bbd-4591bbb8564a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {24d8a195-e7c3-4ede-9487-675fcd96f601}, !- Handle
  Zone South Perimeter Space - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {2d937b22-2742-4576-a020-2ac10e256858}, !- Inlet Port
  {4d9bd22e-7be6-4b0b-a3b0-9ad54c7f86bb}; !- Outlet Port

OS:Connection,
  {2d937b22-2742-4576-a020-2ac10e256858}, !- Handle
  {2bc0c276-35bd-4471-bc45-9d4c4b6886a6}, !- Name
  {820de543-1ebd-43f1-b3e4-13ac64360dc2}, !- Source Object
  3,                                      !- Outlet Port
  {24d8a195-e7c3-4ede-9487-675fcd96f601}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d9bd22e-7be6-4b0b-a3b0-9ad54c7f86bb}, !- Handle
  {152221bf-fce7-474b-9a3f-843b387abeb0}, !- Name
  {24d8a195-e7c3-4ede-9487-675fcd96f601}, !- Source Object
  3,                                      !- Outlet Port
  {447f6d8e-af4f-445e-bca6-abcc653c4674}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {95977db2-675b-418a-922c-fe46a262d6f4}, !- Handle
  {5e385494-2d4d-4b92-b010-a5bd53c69cc0}, !- Name
  {447f6d8e-af4f-445e-bca6-abcc653c4674}, !- Source Object
  4,                                      !- Outlet Port
  {0f152edc-b7f7-41a9-8865-fd3469cd0b36}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {58a8a8a5-e10c-49be-82ed-70c2236e1352}, !- Handle
  Zone West Perimeter Space - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule
  {9495b6d3-632c-47a8-8dc0-b143fb9b0202}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {13d0f090-64a8-4a28-a287-09e080a8be70}, !- Supply Side Inlet Node Name
  {fb319d9c-76b5-442d-8f43-c5f324a0b883}, !- Demand Side Outlet Node Name
  {61117eb4-c0fd-4f2b-8f60-8f8c824d49d6}, !- Demand Side Inlet Node A
  {e66c086a-49bb-4a6d-b3ed-efce834bfe69}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dfb0e966-58db-4f77-91be-ccd517822c19}, !- Demand Mixer Name
  {dda15c6e-5431-4b8c-ab40-f84bfcbf692e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b4a142ca-6fa1-41b4-9503-af6f562d4e33}, !- Handle
  Zone West Perimeter Space - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {13d0f090-64a8-4a28-a287-09e080a8be70}, !- Inlet Port
  {43a86496-4bde-42aa-8822-f7bb72d12e89}; !- Outlet Port

OS:Node,
  {708fc500-76c9-4685-9b08-162d94754c93}, !- Handle
  Zone West Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {b3fb7f41-2506-4d97-b8a6-4fb8f9506214}, !- Inlet Port
  {e66c086a-49bb-4a6d-b3ed-efce834bfe69}; !- Outlet Port

OS:Connection,
  {13d0f090-64a8-4a28-a287-09e080a8be70}, !- Handle
  {3f4435c7-2248-4e31-b1bd-f0e8c30bc31b}, !- Name
  {58a8a8a5-e10c-49be-82ed-70c2236e1352}, !- Source Object
  9,                                      !- Outlet Port
  {b4a142ca-6fa1-41b4-9503-af6f562d4e33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e66c086a-49bb-4a6d-b3ed-efce834bfe69}, !- Handle
  {2dd2d4f9-db16-4149-8b30-6b1f3389d83e}, !- Name
  {708fc500-76c9-4685-9b08-162d94754c93}, !- Source Object
  3,                                      !- Outlet Port
  {58a8a8a5-e10c-49be-82ed-70c2236e1352}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c1936765-a882-4b9a-b599-e46ac68a5553}, !- Handle
  Zone West Perimeter Space - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {61117eb4-c0fd-4f2b-8f60-8f8c824d49d6}, !- Inlet Port
  {b654dd39-fead-45b7-9e7c-dfc7c1adb326}; !- Outlet Port

OS:Node,
  {4c1072b7-c273-4e44-b389-dd1c0f6d0bba}, !- Handle
  Zone West Perimeter Space - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {201d1ff2-c943-4544-b1b7-585b95246008}, !- Inlet Port
  {fb319d9c-76b5-442d-8f43-c5f324a0b883}; !- Outlet Port

OS:Node,
  {33eb850a-455c-4bd0-a365-68707fafdf59}, !- Handle
  Zone West Perimeter Space - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {f1ddfe4d-a841-49b8-ae28-c980784f71ea}, !- Inlet Port
  {02b4cf1a-b083-4d29-bfc8-7858037bb8e7}; !- Outlet Port

OS:Connection,
  {61117eb4-c0fd-4f2b-8f60-8f8c824d49d6}, !- Handle
  {49866868-a1cf-4e26-8022-3e0264a1b06e}, !- Name
  {58a8a8a5-e10c-49be-82ed-70c2236e1352}, !- Source Object
  11,                                     !- Outlet Port
  {c1936765-a882-4b9a-b599-e46ac68a5553}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb319d9c-76b5-442d-8f43-c5f324a0b883}, !- Handle
  {87328039-d96c-4e37-baff-dae9396df888}, !- Name
  {4c1072b7-c273-4e44-b389-dd1c0f6d0bba}, !- Source Object
  3,                                      !- Outlet Port
  {58a8a8a5-e10c-49be-82ed-70c2236e1352}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dda15c6e-5431-4b8c-ab40-f84bfcbf692e}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {b654dd39-fead-45b7-9e7c-dfc7c1adb326}, !- Inlet Node Name
  {0e597369-998c-4279-8c39-85be00d3713d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {dfb0e966-58db-4f77-91be-ccd517822c19}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {201d1ff2-c943-4544-b1b7-585b95246008}, !- Outlet Node Name
  {746ee680-aee8-4446-8944-524ff4d1968b}; !- Inlet Node Name 1

OS:Connection,
  {b654dd39-fead-45b7-9e7c-dfc7c1adb326}, !- Handle
  {f0033e9c-462b-48d4-ab2d-736bbaed54ab}, !- Name
  {c1936765-a882-4b9a-b599-e46ac68a5553}, !- Source Object
  3,                                      !- Outlet Port
  {dda15c6e-5431-4b8c-ab40-f84bfcbf692e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {201d1ff2-c943-4544-b1b7-585b95246008}, !- Handle
  {c8a7fb5b-febe-470e-aa2f-5030c6889849}, !- Name
  {dfb0e966-58db-4f77-91be-ccd517822c19}, !- Source Object
  2,                                      !- Outlet Port
  {4c1072b7-c273-4e44-b389-dd1c0f6d0bba}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cc670dfa-1ebb-4d18-8077-47a292d766d3}, !- Handle
  {58a8a8a5-e10c-49be-82ed-70c2236e1352}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9495b6d3-632c-47a8-8dc0-b143fb9b0202}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {3a7611db-e2ee-486a-a768-9b5aade2024b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {428b7042-a751-4a89-aaa6-33c445c1c859}, !- Handle
  Zone West Perimeter Space - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d6b1dab4-5739-43cc-9541-30510e18b18b}, !- Control Zone Name
  {708fc500-76c9-4685-9b08-162d94754c93}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {4d457077-aca1-4409-9105-5b159f8fbc1f}, !- Handle
  Zone West Perimeter Space - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {9bd93cff-7832-43e2-b024-9d444fa8c9a6}, !- Air Inlet Node Name
  {61c95c52-2c6c-46cc-b770-c5862a4c1ba7}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {b9209f2e-4a28-49d8-adc0-58898fee01f5}, !- Handle
  Zone West Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {f2ad4ace-ff6a-4673-8b07-1ddcde32e7ae}, !- Air Inlet Node Name
  {ac25ae5d-1795-4e48-b6dc-5809c2d87fc7}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b24d42a4-a6a2-4dbe-8d38-1773e2e5ea82}, !- Handle
  Zone West Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0e9e2daa-2dd1-4e41-8beb-3f6ad81333f9}, !- Air Inlet Node Name
  {c8aa45bc-b1dc-4e23-8bf1-d919caf1ecd2}, !- Air Outlet Node Name
  {edff51db-6729-472e-8c79-47ac279b0bef}, !- Total Cooling Capacity Function of Temperature Curve Name
  {093a8830-6385-4212-b6ae-6905f20af4e0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dd190d25-5eb9-4063-943b-e007b14e8226}, !- Energy Input Ratio Function of Temperature Curve Name
  {0369756a-ed42-4556-87b1-38c8174e39d8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a8075c0a-0523-480a-b2b5-b93e87a337d9}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {c97ba7b5-57fb-4550-b9f9-adaca695d18c}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {605cd05f-2077-4ff2-9ad5-363eb98dbaab}, !- Handle
  Curve Quadratic 20,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ca5e6865-716b-4e95-8ae2-4dc344c7e2f6}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {834b2557-a76c-46bf-9598-27e2f2d1e340}, !- Handle
  Curve Quadratic 21,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1e00d484-7c83-4634-8fa5-0af611bb09f7}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {edff51db-6729-472e-8c79-47ac279b0bef}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {093a8830-6385-4212-b6ae-6905f20af4e0}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dd190d25-5eb9-4063-943b-e007b14e8226}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {0369756a-ed42-4556-87b1-38c8174e39d8}, !- Handle
  Curve Quadratic 24,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a8075c0a-0523-480a-b2b5-b93e87a337d9}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:ConstantVolume,
  {0d151537-c638-4a2c-bcde-2286c8c96f4a}, !- Handle
  Zone West Perimeter Space - Story Ground PSZ-AC Fan, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {95150fd0-e585-4535-a521-93082810cd0d}, !- Air Inlet Node Name
  {b3fb7f41-2506-4d97-b8a6-4fb8f9506214}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {b3fb7f41-2506-4d97-b8a6-4fb8f9506214}, !- Handle
  {b9ff0c30-5169-4c8f-a389-7eb6b7fb305d}, !- Name
  {0d151537-c638-4a2c-bcde-2286c8c96f4a}, !- Source Object
  9,                                      !- Outlet Port
  {708fc500-76c9-4685-9b08-162d94754c93}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0966632-10b4-4a48-b33e-efee57f2dc2b}, !- Handle
  Zone West Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {ac25ae5d-1795-4e48-b6dc-5809c2d87fc7}, !- Inlet Port
  {95150fd0-e585-4535-a521-93082810cd0d}; !- Outlet Port

OS:Connection,
  {ac25ae5d-1795-4e48-b6dc-5809c2d87fc7}, !- Handle
  {053b67dc-f513-45ba-8681-b311834c9a57}, !- Name
  {b9209f2e-4a28-49d8-adc0-58898fee01f5}, !- Source Object
  6,                                      !- Outlet Port
  {b0966632-10b4-4a48-b33e-efee57f2dc2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95150fd0-e585-4535-a521-93082810cd0d}, !- Handle
  {98ba7a61-46ce-4572-955b-58fdf800c488}, !- Name
  {b0966632-10b4-4a48-b33e-efee57f2dc2b}, !- Source Object
  3,                                      !- Outlet Port
  {0d151537-c638-4a2c-bcde-2286c8c96f4a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fc0e005d-a6af-4e10-9a16-c5c9ae3a230d}, !- Handle
  Zone West Perimeter Space - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {61c95c52-2c6c-46cc-b770-c5862a4c1ba7}, !- Inlet Port
  {f2ad4ace-ff6a-4673-8b07-1ddcde32e7ae}; !- Outlet Port

OS:Connection,
  {61c95c52-2c6c-46cc-b770-c5862a4c1ba7}, !- Handle
  {e0677709-f6db-420f-afa8-a899cbd13881}, !- Name
  {4d457077-aca1-4409-9105-5b159f8fbc1f}, !- Source Object
  6,                                      !- Outlet Port
  {fc0e005d-a6af-4e10-9a16-c5c9ae3a230d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2ad4ace-ff6a-4673-8b07-1ddcde32e7ae}, !- Handle
  {39b5f06c-1a59-444e-96d3-031d2cd0d712}, !- Name
  {fc0e005d-a6af-4e10-9a16-c5c9ae3a230d}, !- Source Object
  3,                                      !- Outlet Port
  {b9209f2e-4a28-49d8-adc0-58898fee01f5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7e41e269-3b4e-4375-b2a7-8e50173aa116}, !- Handle
  Zone West Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {c8aa45bc-b1dc-4e23-8bf1-d919caf1ecd2}, !- Inlet Port
  {9bd93cff-7832-43e2-b024-9d444fa8c9a6}; !- Outlet Port

OS:Connection,
  {c8aa45bc-b1dc-4e23-8bf1-d919caf1ecd2}, !- Handle
  {db3e3ea8-2270-4c87-a473-b04ca8f2595a}, !- Name
  {b24d42a4-a6a2-4dbe-8d38-1773e2e5ea82}, !- Source Object
  9,                                      !- Outlet Port
  {7e41e269-3b4e-4375-b2a7-8e50173aa116}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bd93cff-7832-43e2-b024-9d444fa8c9a6}, !- Handle
  {c266a6a4-b0a1-4c03-a030-04d1d66ffd92}, !- Name
  {7e41e269-3b4e-4375-b2a7-8e50173aa116}, !- Source Object
  3,                                      !- Outlet Port
  {4d457077-aca1-4409-9105-5b159f8fbc1f}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {761a88f3-95de-4185-9bc7-0fba54812c8c}, !- Handle
  Zone West Perimeter Space - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fa77592c-0084-42f9-9fb6-9b14819b8ffb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fa77592c-0084-42f9-9fb6-9b14819b8ffb}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6a275769-a1df-417e-bb5d-30330d7a41ca}, !- Handle
  Zone West Perimeter Space - Story Ground PSZ-AC OA System, !- Name
  {761a88f3-95de-4185-9bc7-0fba54812c8c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4564da14-9942-4e17-b8f7-23d163721142}, !- Mixed Air Node Name
  {1b309a18-6263-418c-8745-b165fda9d3ac}, !- Outdoor Air Stream Node Name
  {144fc16f-5275-4fe0-877b-b2bdce9b04f9}, !- Relief Air Stream Node Name
  {43a86496-4bde-42aa-8822-f7bb72d12e89}; !- Return Air Stream Node Name

OS:Node,
  {77f56595-a1d2-4a74-9aa1-bd8caf863b51}, !- Handle
  Zone West Perimeter Space - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1b309a18-6263-418c-8745-b165fda9d3ac}; !- Outlet Port

OS:Connection,
  {1b309a18-6263-418c-8745-b165fda9d3ac}, !- Handle
  {9d1e75c5-edbe-425a-aa26-81680f1226d2}, !- Name
  {77f56595-a1d2-4a74-9aa1-bd8caf863b51}, !- Source Object
  3,                                      !- Outlet Port
  {6a275769-a1df-417e-bb5d-30330d7a41ca}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8126b164-6b37-41c5-8ea9-0c4a6eb9ec46}, !- Handle
  Zone West Perimeter Space - Story Ground PSZ-AC Relief Air Node, !- Name
  {144fc16f-5275-4fe0-877b-b2bdce9b04f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {144fc16f-5275-4fe0-877b-b2bdce9b04f9}, !- Handle
  {76fa47c8-8e22-45da-8dae-7646ec02f4e5}, !- Name
  {6a275769-a1df-417e-bb5d-30330d7a41ca}, !- Source Object
  7,                                      !- Outlet Port
  {8126b164-6b37-41c5-8ea9-0c4a6eb9ec46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a098e505-9185-4529-b215-de7d37ec15b2}, !- Handle
  Zone West Perimeter Space - Story Ground PSZ-AC Mixed Air Node, !- Name
  {4564da14-9942-4e17-b8f7-23d163721142}, !- Inlet Port
  {0e9e2daa-2dd1-4e41-8beb-3f6ad81333f9}; !- Outlet Port

OS:Connection,
  {43a86496-4bde-42aa-8822-f7bb72d12e89}, !- Handle
  {d929876f-c50e-4768-ab87-3fd0d394ebb2}, !- Name
  {b4a142ca-6fa1-41b4-9503-af6f562d4e33}, !- Source Object
  3,                                      !- Outlet Port
  {6a275769-a1df-417e-bb5d-30330d7a41ca}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4564da14-9942-4e17-b8f7-23d163721142}, !- Handle
  {95e7b17b-18a5-41e2-8bfe-52360f3061d9}, !- Name
  {6a275769-a1df-417e-bb5d-30330d7a41ca}, !- Source Object
  5,                                      !- Outlet Port
  {a098e505-9185-4529-b215-de7d37ec15b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e9e2daa-2dd1-4e41-8beb-3f6ad81333f9}, !- Handle
  {91b93ec0-e894-431f-aa0d-ac77c139e128}, !- Name
  {a098e505-9185-4529-b215-de7d37ec15b2}, !- Source Object
  3,                                      !- Outlet Port
  {b24d42a4-a6a2-4dbe-8d38-1773e2e5ea82}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3a7611db-e2ee-486a-a768-9b5aade2024b}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {869886a6-3188-4dc0-a09b-497be1c4e1c6}, !- Control Zone or Zone List Name
  {f7b44f74-0324-4b56-87b9-4261b09400e7}, !- Cooling Control Zone or Zone List Name
  {35523eb0-e683-4cc6-9e29-6301e2572b08}, !- Heating Control Zone or Zone List Name
  {edc93154-408a-4262-a362-181b05112c4d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {869886a6-3188-4dc0-a09b-497be1c4e1c6}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {f7b44f74-0324-4b56-87b9-4261b09400e7}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {35523eb0-e683-4cc6-9e29-6301e2572b08}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {edc93154-408a-4262-a362-181b05112c4d}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {27711345-9f3e-477c-98ea-51bc90f66511}, !- Handle
  Zone West Perimeter Space - Story Ground PSZ-AC Diffuser, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  {a81964d7-f3f4-4940-a2e0-90ea24c3a524}, !- Air Inlet Node Name
  {f1ddfe4d-a841-49b8-ae28-c980784f71ea}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4caa1b80-cc68-448f-b248-0e19619a1d42}, !- Handle
  Zone West Perimeter Space - Story Ground Return Air Node, !- Name
  {95251183-0a27-42a0-84d4-6db62e0603a1}, !- Inlet Port
  {746ee680-aee8-4446-8944-524ff4d1968b}; !- Outlet Port

OS:Connection,
  {02b4cf1a-b083-4d29-bfc8-7858037bb8e7}, !- Handle
  {19e303a9-c5b9-42a0-8a60-93e963a8ed1a}, !- Name
  {33eb850a-455c-4bd0-a365-68707fafdf59}, !- Source Object
  3,                                      !- Outlet Port
  {c39d933e-7c51-417f-8923-a752bd2c5db1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {95251183-0a27-42a0-84d4-6db62e0603a1}, !- Handle
  {501ee27a-7068-4fb4-b0af-f7f80969b693}, !- Name
  {e4527e85-8524-415e-9895-46c6e09111c8}, !- Source Object
  3,                                      !- Outlet Port
  {4caa1b80-cc68-448f-b248-0e19619a1d42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {746ee680-aee8-4446-8944-524ff4d1968b}, !- Handle
  {f20fe51a-cb1d-42f7-abf8-a528801828c3}, !- Name
  {4caa1b80-cc68-448f-b248-0e19619a1d42}, !- Source Object
  3,                                      !- Outlet Port
  {dfb0e966-58db-4f77-91be-ccd517822c19}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9c66e1eb-ec35-40dd-a127-37c8b6ce76fd}, !- Handle
  Zone West Perimeter Space - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {0e597369-998c-4279-8c39-85be00d3713d}, !- Inlet Port
  {a81964d7-f3f4-4940-a2e0-90ea24c3a524}; !- Outlet Port

OS:Connection,
  {0e597369-998c-4279-8c39-85be00d3713d}, !- Handle
  {c92d6b7f-a332-4924-a579-99cf704e15a3}, !- Name
  {dda15c6e-5431-4b8c-ab40-f84bfcbf692e}, !- Source Object
  3,                                      !- Outlet Port
  {9c66e1eb-ec35-40dd-a127-37c8b6ce76fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a81964d7-f3f4-4940-a2e0-90ea24c3a524}, !- Handle
  {7572487f-a859-407e-b352-b455c705504d}, !- Name
  {9c66e1eb-ec35-40dd-a127-37c8b6ce76fd}, !- Source Object
  3,                                      !- Outlet Port
  {27711345-9f3e-477c-98ea-51bc90f66511}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f1ddfe4d-a841-49b8-ae28-c980784f71ea}, !- Handle
  {b40cbb5c-82b3-4585-9321-3b2f0ba3c300}, !- Name
  {27711345-9f3e-477c-98ea-51bc90f66511}, !- Source Object
  4,                                      !- Outlet Port
  {33eb850a-455c-4bd0-a365-68707fafdf59}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fcbb031b-45be-4382-8ec5-d937a699a498}, !- Handle
  5 Zone VAV,                             !- Name
  ,                                       !- Controller List Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule
  {53256652-fa58-455f-ada1-01dec65a7680}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7f86804e-7f9a-478f-82e7-66c1389485e3}, !- Supply Side Inlet Node Name
  {50af9e96-899e-4a7b-b6bc-1d9d008f1ebb}, !- Demand Side Outlet Node Name
  {6807e914-6b3a-4a1e-8e3b-b4ac5a91ca7a}, !- Demand Side Inlet Node A
  {4ee0423d-a7a5-4096-b5c7-aca028624720}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3e270e42-25e9-4279-ba19-21b260954a5c}, !- Demand Mixer Name
  {2d016792-ca26-44e0-8f2d-f9caea342f6c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7658e863-7360-4ecb-b751-d9ccef9a8d2a}, !- Handle
  5 Zone VAV Supply Inlet Node,           !- Name
  {7f86804e-7f9a-478f-82e7-66c1389485e3}, !- Inlet Port
  {9baf1964-0846-4306-bfe4-6efa7883fbe6}; !- Outlet Port

OS:Node,
  {e62917c8-538e-4cdf-9f39-7f329ca27dfa}, !- Handle
  5 Zone VAV Supply Outlet Node,          !- Name
  {80a43aa7-27ce-4693-983e-0ee11ca3abe8}, !- Inlet Port
  {4ee0423d-a7a5-4096-b5c7-aca028624720}; !- Outlet Port

OS:Connection,
  {7f86804e-7f9a-478f-82e7-66c1389485e3}, !- Handle
  {853fc750-0fe9-454f-96bc-831e83c22e21}, !- Name
  {fcbb031b-45be-4382-8ec5-d937a699a498}, !- Source Object
  9,                                      !- Outlet Port
  {7658e863-7360-4ecb-b751-d9ccef9a8d2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ee0423d-a7a5-4096-b5c7-aca028624720}, !- Handle
  {5dcfffdb-b50e-4390-a0a6-917ca81ab4ab}, !- Name
  {e62917c8-538e-4cdf-9f39-7f329ca27dfa}, !- Source Object
  3,                                      !- Outlet Port
  {fcbb031b-45be-4382-8ec5-d937a699a498}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {062611da-d472-444f-aeba-a78bae7d874a}, !- Handle
  5 Zone VAV Demand Inlet Node,           !- Name
  {6807e914-6b3a-4a1e-8e3b-b4ac5a91ca7a}, !- Inlet Port
  {95a171c0-e1dc-4a7e-a262-d2157c9badb6}; !- Outlet Port

OS:Node,
  {69c83bf6-baa4-411e-a77d-be5e5317dda9}, !- Handle
  5 Zone VAV Demand Outlet Node,          !- Name
  {d28d032e-3e85-4325-8b02-62500de1feae}, !- Inlet Port
  {50af9e96-899e-4a7b-b6bc-1d9d008f1ebb}; !- Outlet Port

OS:Node,
  {4610f3a7-e0b5-4282-bcd0-6675e902a46f}, !- Handle
  Zone North Perimeter Space - Story Mid VAV Terminal Outlet Air Node, !- Name
  {8c3fa593-d549-4d2d-8ede-63386810b1c5}, !- Inlet Port
  {f1a82de1-e026-4199-bef4-1f335f3c05da}; !- Outlet Port

OS:Connection,
  {6807e914-6b3a-4a1e-8e3b-b4ac5a91ca7a}, !- Handle
  {be59687c-a0d0-4063-9110-15281f9e8ba5}, !- Name
  {fcbb031b-45be-4382-8ec5-d937a699a498}, !- Source Object
  11,                                     !- Outlet Port
  {062611da-d472-444f-aeba-a78bae7d874a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50af9e96-899e-4a7b-b6bc-1d9d008f1ebb}, !- Handle
  {28f61820-bb8f-4296-a41c-af0e740d9295}, !- Name
  {69c83bf6-baa4-411e-a77d-be5e5317dda9}, !- Source Object
  3,                                      !- Outlet Port
  {fcbb031b-45be-4382-8ec5-d937a699a498}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2d016792-ca26-44e0-8f2d-f9caea342f6c}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {95a171c0-e1dc-4a7e-a262-d2157c9badb6}, !- Inlet Node Name
  {060fdbc9-4d86-47af-b8de-c23e53b276e1}, !- Outlet Node Name 1
  {ccdf9257-6673-4ee2-be77-34fa14545f4f}, !- Outlet Node Name 2
  {1b3375f4-3bec-4dc9-9f14-74d3371bb828}, !- Outlet Node Name 3
  {faf75363-76cf-49c5-91f6-bd82a6659d25}, !- Outlet Node Name 4
  {171dbfe0-3bf7-406d-81ee-52d6e25a0359}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {3e270e42-25e9-4279-ba19-21b260954a5c}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {d28d032e-3e85-4325-8b02-62500de1feae}, !- Outlet Node Name
  {b7168973-a682-4a4e-b23b-7d61d90f855d}, !- Inlet Node Name 1
  {dddace34-04ab-4205-8f9c-45b11f98cbf0}, !- Inlet Node Name 2
  {fbe29fa0-2243-4b04-893c-4bed75cd2177}, !- Inlet Node Name 3
  {529d3c1e-1960-42f0-9c08-80f1146318e2}, !- Inlet Node Name 4
  {0ff8d761-9fff-4936-af90-c8b5b7a93a6b}; !- Inlet Node Name 5

OS:Connection,
  {95a171c0-e1dc-4a7e-a262-d2157c9badb6}, !- Handle
  {3957906f-6b85-4de0-b3a5-a465fa1c3479}, !- Name
  {062611da-d472-444f-aeba-a78bae7d874a}, !- Source Object
  3,                                      !- Outlet Port
  {2d016792-ca26-44e0-8f2d-f9caea342f6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d28d032e-3e85-4325-8b02-62500de1feae}, !- Handle
  {13fcc137-1c7c-4653-8fd0-731ca635612e}, !- Name
  {3e270e42-25e9-4279-ba19-21b260954a5c}, !- Source Object
  2,                                      !- Outlet Port
  {69c83bf6-baa4-411e-a77d-be5e5317dda9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {66fb3ed0-b10b-46c5-851e-47f64be8b2c6}, !- Handle
  {fcbb031b-45be-4382-8ec5-d937a699a498}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {53256652-fa58-455f-ada1-01dec65a7680}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {73190c42-df47-464f-8de4-d4cf0b9669da}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {e7d551a7-03ba-488d-b028-9553721ebc90}, !- Handle
  Supply Air Temp - 55.0F 1,              !- Name
  {582ec31b-5ddd-4521-8abe-5669722ed342}, !- Schedule Type Limits Name
  {9f2ff0a6-229d-4e9c-a960-ed937037f988}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f2ff0a6-229d-4e9c-a960-ed937037f988}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {582ec31b-5ddd-4521-8abe-5669722ed342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {2f3a732d-d340-410a-b818-3d82131321f1}, !- Handle
  5 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {e7d551a7-03ba-488d-b028-9553721ebc90}, !- Schedule Name
  {e62917c8-538e-4cdf-9f39-7f329ca27dfa}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {5ee76f20-ecd6-4067-a260-771492599def}, !- Handle
  5 Zone VAV Fan,                         !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  0.62,                                   !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {d8ded3e1-390e-46a6-8db7-e981c2e1b0ae}, !- Air Inlet Node Name
  {80a43aa7-27ce-4693-983e-0ee11ca3abe8}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {80a43aa7-27ce-4693-983e-0ee11ca3abe8}, !- Handle
  {a54b2e11-39f4-4b56-93c4-0c51171375c0}, !- Name
  {5ee76f20-ecd6-4067-a260-771492599def}, !- Source Object
  17,                                     !- Outlet Port
  {e62917c8-538e-4cdf-9f39-7f329ca27dfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6fd79df7-f80c-4496-8464-2b77e1f442b2}, !- Handle
  5 Zone VAV Main Htg Coil,               !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c2272617-533e-409a-9a90-7ed484e57ec0}, !- Water Inlet Node Name
  {dd470acd-f51e-4c28-8db5-f3e8f1ea1148}, !- Water Outlet Node Name
  {50771620-9c2b-44f5-94e1-64b7ee6ce73d}, !- Air Inlet Node Name
  {117825b4-733f-4933-824f-b8164de228f8}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b40c39c5-f6aa-4b24-b96d-a512ac307730}, !- Handle
  5 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {f0becbd9-47a9-40b7-8a78-48faee43a3b0}, !- Inlet Port
  {c2272617-533e-409a-9a90-7ed484e57ec0}; !- Outlet Port

OS:Connection,
  {f0becbd9-47a9-40b7-8a78-48faee43a3b0}, !- Handle
  {dc387ea6-9ffe-4b5a-bb50-533dbb7862d0}, !- Name
  {b65d0d01-2b7c-4cf0-9cce-d5966a51c6a8}, !- Source Object
  6,                                      !- Outlet Port
  {b40c39c5-f6aa-4b24-b96d-a512ac307730}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad47b93b-39b5-4316-bf8c-dc2e85651e9b}, !- Handle
  5 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {dd470acd-f51e-4c28-8db5-f3e8f1ea1148}, !- Inlet Port
  {047ef8cf-3482-44b9-8d77-d06fb106cbf6}; !- Outlet Port

OS:Connection,
  {c2272617-533e-409a-9a90-7ed484e57ec0}, !- Handle
  {7e4aad47-b8ab-4049-a78f-345d99ad1bdd}, !- Name
  {b40c39c5-f6aa-4b24-b96d-a512ac307730}, !- Source Object
  3,                                      !- Outlet Port
  {6fd79df7-f80c-4496-8464-2b77e1f442b2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dd470acd-f51e-4c28-8db5-f3e8f1ea1148}, !- Handle
  {393ee9f6-9781-4b75-8ba8-f8aedf5da261}, !- Name
  {6fd79df7-f80c-4496-8464-2b77e1f442b2}, !- Source Object
  6,                                      !- Outlet Port
  {ad47b93b-39b5-4316-bf8c-dc2e85651e9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {047ef8cf-3482-44b9-8d77-d06fb106cbf6}, !- Handle
  {7c903087-4834-4ec0-8c3e-3f641f231198}, !- Name
  {ad47b93b-39b5-4316-bf8c-dc2e85651e9b}, !- Source Object
  3,                                      !- Outlet Port
  {649143e9-650d-406a-9c89-bda0be0ee26d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ce994222-d9db-4e26-86b9-12c8bfd60b7a}, !- Handle
  5 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {117825b4-733f-4933-824f-b8164de228f8}, !- Inlet Port
  {d8ded3e1-390e-46a6-8db7-e981c2e1b0ae}; !- Outlet Port

OS:Connection,
  {117825b4-733f-4933-824f-b8164de228f8}, !- Handle
  {88f22757-608d-4b72-99de-7fd2726f6534}, !- Name
  {6fd79df7-f80c-4496-8464-2b77e1f442b2}, !- Source Object
  8,                                      !- Outlet Port
  {ce994222-d9db-4e26-86b9-12c8bfd60b7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8ded3e1-390e-46a6-8db7-e981c2e1b0ae}, !- Handle
  {530e8aa2-d968-4ce6-955c-de9539d6764e}, !- Name
  {ce994222-d9db-4e26-86b9-12c8bfd60b7a}, !- Source Object
  3,                                      !- Outlet Port
  {5ee76f20-ecd6-4067-a260-771492599def}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7fb92f44-cc0c-4cf4-8a88-4c755daa08c7}, !- Handle
  5 Zone VAV Main Htg Coil Controller,    !- Name
  {6fd79df7-f80c-4496-8464-2b77e1f442b2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {806018dc-f99f-4042-8ae4-03d46bbf016a}, !- Handle
  5 Zone VAV Clg Coil,                    !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1bf68ce0-1a7f-4c7c-863f-458ebc2b06db}, !- Water Inlet Node Name
  {e3932e8e-5359-485b-8785-f2229b09a58b}, !- Water Outlet Node Name
  {28cb7df6-25f8-4e73-a38c-98bbcfe70871}, !- Air Inlet Node Name
  {938dc095-fe91-4277-b17f-dfd2566f0896}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {2bd8be26-6d24-4531-8c76-35aafbd2718b}, !- Handle
  5 Zone VAV Clg Coil Inlet Water Node,   !- Name
  {1d08f9c0-3fe4-45e6-9426-ec3775504676}, !- Inlet Port
  {1bf68ce0-1a7f-4c7c-863f-458ebc2b06db}; !- Outlet Port

OS:Connection,
  {1d08f9c0-3fe4-45e6-9426-ec3775504676}, !- Handle
  {8770e6fd-856f-4b7a-9f9e-c9a4d62f1eb1}, !- Name
  {447f2916-a652-476e-8594-3397b1309e23}, !- Source Object
  5,                                      !- Outlet Port
  {2bd8be26-6d24-4531-8c76-35aafbd2718b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b30aea13-95e0-4b50-bb7c-5c673e6231e9}, !- Handle
  5 Zone VAV Clg Coil Outlet Water Node,  !- Name
  {e3932e8e-5359-485b-8785-f2229b09a58b}, !- Inlet Port
  {5b1bd5d2-7a69-4eca-ba47-4dcfaac2c108}; !- Outlet Port

OS:Connection,
  {1bf68ce0-1a7f-4c7c-863f-458ebc2b06db}, !- Handle
  {0ccd24c5-6898-4a9a-b27b-1875139a9a11}, !- Name
  {2bd8be26-6d24-4531-8c76-35aafbd2718b}, !- Source Object
  3,                                      !- Outlet Port
  {806018dc-f99f-4042-8ae4-03d46bbf016a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e3932e8e-5359-485b-8785-f2229b09a58b}, !- Handle
  {d5a72307-d892-4005-9f47-2095fefd7804}, !- Name
  {806018dc-f99f-4042-8ae4-03d46bbf016a}, !- Source Object
  11,                                     !- Outlet Port
  {b30aea13-95e0-4b50-bb7c-5c673e6231e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b1bd5d2-7a69-4eca-ba47-4dcfaac2c108}, !- Handle
  {6a861792-f441-4ba9-a19a-8b37a56969c1}, !- Name
  {b30aea13-95e0-4b50-bb7c-5c673e6231e9}, !- Source Object
  3,                                      !- Outlet Port
  {b17739cb-01e1-486d-a75d-11a82c23eaa4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {cdaf9a4e-2ade-464f-9c65-a7e41f37ea19}, !- Handle
  5 Zone VAV Clg Coil Outlet Air Node,    !- Name
  {938dc095-fe91-4277-b17f-dfd2566f0896}, !- Inlet Port
  {50771620-9c2b-44f5-94e1-64b7ee6ce73d}; !- Outlet Port

OS:Connection,
  {938dc095-fe91-4277-b17f-dfd2566f0896}, !- Handle
  {59d76225-9cd1-4c67-bf13-34458ce15f2e}, !- Name
  {806018dc-f99f-4042-8ae4-03d46bbf016a}, !- Source Object
  13,                                     !- Outlet Port
  {cdaf9a4e-2ade-464f-9c65-a7e41f37ea19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50771620-9c2b-44f5-94e1-64b7ee6ce73d}, !- Handle
  {fd614c0d-099e-4c0f-bca1-d5ca4f5b4efd}, !- Name
  {cdaf9a4e-2ade-464f-9c65-a7e41f37ea19}, !- Source Object
  3,                                      !- Outlet Port
  {6fd79df7-f80c-4496-8464-2b77e1f442b2}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9e54b721-0f3e-4e52-b96c-69d5aa2877be}, !- Handle
  5 Zone VAV Clg Coil Controller,         !- Name
  {806018dc-f99f-4042-8ae4-03d46bbf016a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {df674b16-2794-4cee-bb1f-133cbe43bb23}, !- Handle
  5 Zone VAV OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f97b8ca3-c5e7-49fd-839c-26caa9f45f20}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f97b8ca3-c5e7-49fd-839c-26caa9f45f20}, !- Handle
  5 Zone VAV Vent Controller,             !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7eccd13d-dbe7-4c1b-98c5-b0b91427cc8f}, !- Handle
  5 Zone VAV OA System,                   !- Name
  {df674b16-2794-4cee-bb1f-133cbe43bb23}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c5987952-3cb1-4f8d-86b0-f6fc6c9cc5a1}, !- Mixed Air Node Name
  {90b43f16-58c6-4f66-bbd8-41520294b849}, !- Outdoor Air Stream Node Name
  {cd36326c-1f56-4389-a245-e11fff2bbc48}, !- Relief Air Stream Node Name
  {9baf1964-0846-4306-bfe4-6efa7883fbe6}; !- Return Air Stream Node Name

OS:Node,
  {0110363f-f610-4082-920a-4edfca20de14}, !- Handle
  5 Zone VAV Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {90b43f16-58c6-4f66-bbd8-41520294b849}; !- Outlet Port

OS:Connection,
  {90b43f16-58c6-4f66-bbd8-41520294b849}, !- Handle
  {b27fec6b-f7c6-48e2-993e-18a4481859b8}, !- Name
  {0110363f-f610-4082-920a-4edfca20de14}, !- Source Object
  3,                                      !- Outlet Port
  {7eccd13d-dbe7-4c1b-98c5-b0b91427cc8f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9959a649-a183-4cfd-a6e6-d83db1e91be8}, !- Handle
  5 Zone VAV Relief Air Node,             !- Name
  {cd36326c-1f56-4389-a245-e11fff2bbc48}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd36326c-1f56-4389-a245-e11fff2bbc48}, !- Handle
  {19806e3f-8403-401b-8c35-fceef7b59d5f}, !- Name
  {7eccd13d-dbe7-4c1b-98c5-b0b91427cc8f}, !- Source Object
  7,                                      !- Outlet Port
  {9959a649-a183-4cfd-a6e6-d83db1e91be8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74935cde-7c49-4efa-a36a-a88706dcf2d7}, !- Handle
  5 Zone VAV Mixed Air Node,              !- Name
  {c5987952-3cb1-4f8d-86b0-f6fc6c9cc5a1}, !- Inlet Port
  {28cb7df6-25f8-4e73-a38c-98bbcfe70871}; !- Outlet Port

OS:Connection,
  {9baf1964-0846-4306-bfe4-6efa7883fbe6}, !- Handle
  {5224097f-0ff1-4a44-bafe-93134725ab87}, !- Name
  {7658e863-7360-4ecb-b751-d9ccef9a8d2a}, !- Source Object
  3,                                      !- Outlet Port
  {7eccd13d-dbe7-4c1b-98c5-b0b91427cc8f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c5987952-3cb1-4f8d-86b0-f6fc6c9cc5a1}, !- Handle
  {93546b66-54ab-4c99-a3e1-fad07f03557e}, !- Name
  {7eccd13d-dbe7-4c1b-98c5-b0b91427cc8f}, !- Source Object
  5,                                      !- Outlet Port
  {74935cde-7c49-4efa-a36a-a88706dcf2d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28cb7df6-25f8-4e73-a38c-98bbcfe70871}, !- Handle
  {b7690244-0de2-4021-89cc-652e88b6151a}, !- Name
  {74935cde-7c49-4efa-a36a-a88706dcf2d7}, !- Source Object
  3,                                      !- Outlet Port
  {806018dc-f99f-4042-8ae4-03d46bbf016a}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {73190c42-df47-464f-8de4-d4cf0b9669da}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {016b6b0a-8796-440a-a399-edc21aad790e}, !- Control Zone or Zone List Name
  {cf6bc1d0-336e-4f41-8534-0568f2360155}, !- Cooling Control Zone or Zone List Name
  {ebd5d524-b847-4fc5-acc9-d0eec41f5079}, !- Heating Control Zone or Zone List Name
  {56c16d87-fefd-463b-8ec0-f12989aae220}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {016b6b0a-8796-440a-a399-edc21aad790e}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {cf6bc1d0-336e-4f41-8534-0568f2360155}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ebd5d524-b847-4fc5-acc9-d0eec41f5079}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {56c16d87-fefd-463b-8ec0-f12989aae220}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {36a77835-9955-470b-9478-58fe5fb4f60e}, !- Handle
  Zone North Perimeter Space - Story Mid Reheat Coil, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7ec9e43c-57cc-48ff-93ff-28e62b5ffc0a}, !- Water Inlet Node Name
  {a6fde00f-366a-47f9-b858-39c7fe86c1de}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {53919609-6e12-4649-989f-a07ced93287e}, !- Handle
  Zone North Perimeter Space - Story Mid Reheat Coil Inlet Water Node, !- Name
  {7f1a2129-56df-4f39-b947-92ace460d999}, !- Inlet Port
  {7ec9e43c-57cc-48ff-93ff-28e62b5ffc0a}; !- Outlet Port

OS:Connection,
  {7f1a2129-56df-4f39-b947-92ace460d999}, !- Handle
  {879ad8d6-be62-4147-b93b-2d598364e412}, !- Name
  {b65d0d01-2b7c-4cf0-9cce-d5966a51c6a8}, !- Source Object
  7,                                      !- Outlet Port
  {53919609-6e12-4649-989f-a07ced93287e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c428188-3d65-496a-b56a-f2ef2251121a}, !- Handle
  Zone North Perimeter Space - Story Mid Reheat Coil Outlet Water Node, !- Name
  {a6fde00f-366a-47f9-b858-39c7fe86c1de}, !- Inlet Port
  {c0d28ec5-93cc-4165-a7c6-bcea03428814}; !- Outlet Port

OS:Connection,
  {7ec9e43c-57cc-48ff-93ff-28e62b5ffc0a}, !- Handle
  {515770cb-c9fa-4899-85c3-da53737bdf68}, !- Name
  {53919609-6e12-4649-989f-a07ced93287e}, !- Source Object
  3,                                      !- Outlet Port
  {36a77835-9955-470b-9478-58fe5fb4f60e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a6fde00f-366a-47f9-b858-39c7fe86c1de}, !- Handle
  {64a8a883-f5a8-45e2-847f-4570aa759001}, !- Name
  {36a77835-9955-470b-9478-58fe5fb4f60e}, !- Source Object
  6,                                      !- Outlet Port
  {5c428188-3d65-496a-b56a-f2ef2251121a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0d28ec5-93cc-4165-a7c6-bcea03428814}, !- Handle
  {57805552-f0e7-4cb3-95d8-07e3e6319632}, !- Name
  {5c428188-3d65-496a-b56a-f2ef2251121a}, !- Source Object
  3,                                      !- Outlet Port
  {649143e9-650d-406a-9c89-bda0be0ee26d}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2915ae8b-0e76-467c-aeb6-7f7c55e1a3f2}, !- Handle
  Zone North Perimeter Space - Story Mid Reheat Coil Controller, !- Name
  {36a77835-9955-470b-9478-58fe5fb4f60e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ce943b97-4522-47db-a71e-a9704d337395}, !- Handle
  Zone North Perimeter Space - Story Mid VAV Terminal, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  {5f8565e6-253e-4526-82f5-5a5b4fa68aef}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {36a77835-9955-470b-9478-58fe5fb4f60e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8c3fa593-d549-4d2d-8ede-63386810b1c5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {41162c23-f1e9-4229-8836-525705dbca53}, !- Handle
  Zone North Perimeter Space - Story Mid Return Air Node, !- Name
  {353f48ce-6c1d-49c1-9dc3-d8815cec6c04}, !- Inlet Port
  {b7168973-a682-4a4e-b23b-7d61d90f855d}; !- Outlet Port

OS:Connection,
  {f1a82de1-e026-4199-bef4-1f335f3c05da}, !- Handle
  {86c0ac84-2047-4830-8861-4576c7a7b806}, !- Name
  {4610f3a7-e0b5-4282-bcd0-6675e902a46f}, !- Source Object
  3,                                      !- Outlet Port
  {3db6e20a-4253-4210-912d-5eb651db4418}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {353f48ce-6c1d-49c1-9dc3-d8815cec6c04}, !- Handle
  {b35f015d-07f9-4d50-976c-9340fa042ace}, !- Name
  {cfe88c99-9f8a-412f-b02f-74379b97c5cb}, !- Source Object
  3,                                      !- Outlet Port
  {41162c23-f1e9-4229-8836-525705dbca53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7168973-a682-4a4e-b23b-7d61d90f855d}, !- Handle
  {44e306a8-89da-42c9-8949-710ee3f5a41e}, !- Name
  {41162c23-f1e9-4229-8836-525705dbca53}, !- Source Object
  3,                                      !- Outlet Port
  {3e270e42-25e9-4279-ba19-21b260954a5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {74e2ec1c-995f-47aa-b2a5-33d6bf82faf2}, !- Handle
  Zone North Perimeter Space - Story Mid VAV Terminal Inlet Air Node, !- Name
  {060fdbc9-4d86-47af-b8de-c23e53b276e1}, !- Inlet Port
  {5f8565e6-253e-4526-82f5-5a5b4fa68aef}; !- Outlet Port

OS:Connection,
  {060fdbc9-4d86-47af-b8de-c23e53b276e1}, !- Handle
  {42d79b43-7f8b-44f2-91ce-3ae7f41f499d}, !- Name
  {2d016792-ca26-44e0-8f2d-f9caea342f6c}, !- Source Object
  3,                                      !- Outlet Port
  {74e2ec1c-995f-47aa-b2a5-33d6bf82faf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f8565e6-253e-4526-82f5-5a5b4fa68aef}, !- Handle
  {f34e5faa-71eb-473b-a31f-69c3679e16dc}, !- Name
  {74e2ec1c-995f-47aa-b2a5-33d6bf82faf2}, !- Source Object
  3,                                      !- Outlet Port
  {ce943b97-4522-47db-a71e-a9704d337395}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8c3fa593-d549-4d2d-8ede-63386810b1c5}, !- Handle
  {5399de2a-b87b-4998-81bb-9343f68c54b3}, !- Name
  {ce943b97-4522-47db-a71e-a9704d337395}, !- Source Object
  12,                                     !- Outlet Port
  {4610f3a7-e0b5-4282-bcd0-6675e902a46f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {716de696-0872-419c-b2b8-8a86818cf891}, !- Handle
  Zone South Perimeter Space - Story Mid Reheat Coil, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {02e6cf4a-e90a-4c32-b94c-07be1deacfa7}, !- Water Inlet Node Name
  {89a2ed9f-33d6-48df-b9c0-0d400cc4dbbc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7fe8be23-6eb3-46d5-ad45-2533bcbf8554}, !- Handle
  Zone South Perimeter Space - Story Mid Reheat Coil Inlet Water Node, !- Name
  {46239ff4-2692-48dd-9d2a-3aa341d69a83}, !- Inlet Port
  {02e6cf4a-e90a-4c32-b94c-07be1deacfa7}; !- Outlet Port

OS:Connection,
  {46239ff4-2692-48dd-9d2a-3aa341d69a83}, !- Handle
  {7f5b90f2-ccfc-4362-b212-e2d1ac89f380}, !- Name
  {b65d0d01-2b7c-4cf0-9cce-d5966a51c6a8}, !- Source Object
  8,                                      !- Outlet Port
  {7fe8be23-6eb3-46d5-ad45-2533bcbf8554}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95f9ab5c-1030-4731-b989-b871fac33772}, !- Handle
  Zone South Perimeter Space - Story Mid Reheat Coil Outlet Water Node, !- Name
  {89a2ed9f-33d6-48df-b9c0-0d400cc4dbbc}, !- Inlet Port
  {50368da0-1d9f-42bb-a43b-9567cd90ab92}; !- Outlet Port

OS:Connection,
  {02e6cf4a-e90a-4c32-b94c-07be1deacfa7}, !- Handle
  {6272f154-88e9-4252-b2fb-8a5d0835d096}, !- Name
  {7fe8be23-6eb3-46d5-ad45-2533bcbf8554}, !- Source Object
  3,                                      !- Outlet Port
  {716de696-0872-419c-b2b8-8a86818cf891}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {89a2ed9f-33d6-48df-b9c0-0d400cc4dbbc}, !- Handle
  {9b69aaff-9151-4d07-b9b1-9fc425799349}, !- Name
  {716de696-0872-419c-b2b8-8a86818cf891}, !- Source Object
  6,                                      !- Outlet Port
  {95f9ab5c-1030-4731-b989-b871fac33772}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50368da0-1d9f-42bb-a43b-9567cd90ab92}, !- Handle
  {ef5a45c2-d9d8-4a5d-ab16-49c00b53e001}, !- Name
  {95f9ab5c-1030-4731-b989-b871fac33772}, !- Source Object
  3,                                      !- Outlet Port
  {649143e9-650d-406a-9c89-bda0be0ee26d}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {16bec63d-f232-4d25-bab3-499827fb35c6}, !- Handle
  Zone South Perimeter Space - Story Mid Reheat Coil Controller, !- Name
  {716de696-0872-419c-b2b8-8a86818cf891}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {350dbf99-b4a9-45c5-9a66-3f7450d418a9}, !- Handle
  Zone South Perimeter Space - Story Mid VAV Terminal, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  {4f750e38-d30c-4fba-8eb0-2a2241c8bac5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {716de696-0872-419c-b2b8-8a86818cf891}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9ecf8e11-e68d-4fb2-bcf2-c0a48e49cb34}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2a5041a4-3835-49b1-a198-a7ea0ad6ff38}, !- Handle
  Zone South Perimeter Space - Story Mid VAV Terminal Outlet Air Node, !- Name
  {9ecf8e11-e68d-4fb2-bcf2-c0a48e49cb34}, !- Inlet Port
  {d967fbd6-3466-4363-8283-d4ab0d01e51b}; !- Outlet Port

OS:Node,
  {eb9fa70d-4fdd-4975-adc1-4665e9f76a60}, !- Handle
  Zone South Perimeter Space - Story Mid Return Air Node, !- Name
  {ff2a64e6-ba42-4122-a9b7-9202c47e7c61}, !- Inlet Port
  {dddace34-04ab-4205-8f9c-45b11f98cbf0}; !- Outlet Port

OS:Connection,
  {d967fbd6-3466-4363-8283-d4ab0d01e51b}, !- Handle
  {00754521-393c-4eab-a27d-9194b4a36c65}, !- Name
  {2a5041a4-3835-49b1-a198-a7ea0ad6ff38}, !- Source Object
  3,                                      !- Outlet Port
  {23064e8d-ae46-490d-b8de-7986544d94a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff2a64e6-ba42-4122-a9b7-9202c47e7c61}, !- Handle
  {8fdaf675-3fc3-4c9f-a0a5-c31cc9eaacce}, !- Name
  {91eedf02-7251-46f3-a921-55a9f45eaa6b}, !- Source Object
  3,                                      !- Outlet Port
  {eb9fa70d-4fdd-4975-adc1-4665e9f76a60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dddace34-04ab-4205-8f9c-45b11f98cbf0}, !- Handle
  {b37ad829-5237-4c3e-821f-322eedbf4280}, !- Name
  {eb9fa70d-4fdd-4975-adc1-4665e9f76a60}, !- Source Object
  3,                                      !- Outlet Port
  {3e270e42-25e9-4279-ba19-21b260954a5c}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {843440d0-6f0f-4a34-adab-c0298affa5ad}, !- Handle
  Zone South Perimeter Space - Story Mid VAV Terminal Inlet Air Node, !- Name
  {ccdf9257-6673-4ee2-be77-34fa14545f4f}, !- Inlet Port
  {4f750e38-d30c-4fba-8eb0-2a2241c8bac5}; !- Outlet Port

OS:Connection,
  {ccdf9257-6673-4ee2-be77-34fa14545f4f}, !- Handle
  {a032a5da-d0c3-4ca9-9372-388be1a4c062}, !- Name
  {2d016792-ca26-44e0-8f2d-f9caea342f6c}, !- Source Object
  4,                                      !- Outlet Port
  {843440d0-6f0f-4a34-adab-c0298affa5ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f750e38-d30c-4fba-8eb0-2a2241c8bac5}, !- Handle
  {c0b3bc39-22a5-42cb-81f6-ff4cccaf7f00}, !- Name
  {843440d0-6f0f-4a34-adab-c0298affa5ad}, !- Source Object
  3,                                      !- Outlet Port
  {350dbf99-b4a9-45c5-9a66-3f7450d418a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ecf8e11-e68d-4fb2-bcf2-c0a48e49cb34}, !- Handle
  {6e9fc7db-551f-4b54-a338-37aeb91a0f55}, !- Name
  {350dbf99-b4a9-45c5-9a66-3f7450d418a9}, !- Source Object
  12,                                     !- Outlet Port
  {2a5041a4-3835-49b1-a198-a7ea0ad6ff38}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c5ce91a1-256d-4632-847f-8b95750a948c}, !- Handle
  Zone West Perimeter Space - Story Mid Reheat Coil, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {32c3c876-f13c-4e98-84fe-59e47a0b8d01}, !- Water Inlet Node Name
  {e0177cec-461c-4b09-9553-b9477ed3a332}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c7f3b425-3e5a-4302-ac6b-cb0b1eb1d13d}, !- Handle
  Zone West Perimeter Space - Story Mid Reheat Coil Inlet Water Node, !- Name
  {86a22d4d-eb67-4be7-a27e-cabcc85cb45d}, !- Inlet Port
  {32c3c876-f13c-4e98-84fe-59e47a0b8d01}; !- Outlet Port

OS:Connection,
  {86a22d4d-eb67-4be7-a27e-cabcc85cb45d}, !- Handle
  {0bbb79d5-81f8-4fbe-a325-3a347d497c17}, !- Name
  {b65d0d01-2b7c-4cf0-9cce-d5966a51c6a8}, !- Source Object
  9,                                      !- Outlet Port
  {c7f3b425-3e5a-4302-ac6b-cb0b1eb1d13d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca37c637-413a-41ff-8b78-fe60ac1e0797}, !- Handle
  Zone West Perimeter Space - Story Mid Reheat Coil Outlet Water Node, !- Name
  {e0177cec-461c-4b09-9553-b9477ed3a332}, !- Inlet Port
  {cb8b95ca-9568-4877-ac7d-e0fb5de3ec8d}; !- Outlet Port

OS:Connection,
  {32c3c876-f13c-4e98-84fe-59e47a0b8d01}, !- Handle
  {1853d0ee-42f8-47a0-a5c3-06524dd9e39a}, !- Name
  {c7f3b425-3e5a-4302-ac6b-cb0b1eb1d13d}, !- Source Object
  3,                                      !- Outlet Port
  {c5ce91a1-256d-4632-847f-8b95750a948c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e0177cec-461c-4b09-9553-b9477ed3a332}, !- Handle
  {182694d7-41d1-4899-9d70-47edbbdc7465}, !- Name
  {c5ce91a1-256d-4632-847f-8b95750a948c}, !- Source Object
  6,                                      !- Outlet Port
  {ca37c637-413a-41ff-8b78-fe60ac1e0797}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb8b95ca-9568-4877-ac7d-e0fb5de3ec8d}, !- Handle
  {bd0b092e-29f6-4daf-8dc2-7d6f53ab3939}, !- Name
  {ca37c637-413a-41ff-8b78-fe60ac1e0797}, !- Source Object
  3,                                      !- Outlet Port
  {649143e9-650d-406a-9c89-bda0be0ee26d}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {adf4a593-9390-467d-88e1-65a3774cab82}, !- Handle
  Zone West Perimeter Space - Story Mid Reheat Coil Controller, !- Name
  {c5ce91a1-256d-4632-847f-8b95750a948c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {74ca1e0d-be01-4d88-bcd2-862c191eaead}, !- Handle
  Zone West Perimeter Space - Story Mid VAV Terminal, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  {552e124c-0c76-4a00-916a-58d46c16872a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c5ce91a1-256d-4632-847f-8b95750a948c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {108c79b1-7c31-46ba-b16b-96d8cd1d09d8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {397e9c80-e044-4e18-ad7c-a35830378159}, !- Handle
  Zone West Perimeter Space - Story Mid VAV Terminal Outlet Air Node, !- Name
  {108c79b1-7c31-46ba-b16b-96d8cd1d09d8}, !- Inlet Port
  {6a9ef158-c539-4fe1-9e47-e54e5c8923b6}; !- Outlet Port

OS:Node,
  {6cfd35c0-f86c-4d0d-b17b-ebaabf451a40}, !- Handle
  Zone West Perimeter Space - Story Mid Return Air Node, !- Name
  {f2788ab0-fc29-443b-bb37-9218e925e1a6}, !- Inlet Port
  {fbe29fa0-2243-4b04-893c-4bed75cd2177}; !- Outlet Port

OS:Connection,
  {6a9ef158-c539-4fe1-9e47-e54e5c8923b6}, !- Handle
  {5a2b22c1-c08f-447e-9da3-5dfa514b3f21}, !- Name
  {397e9c80-e044-4e18-ad7c-a35830378159}, !- Source Object
  3,                                      !- Outlet Port
  {394bfc6f-29dd-4185-ac32-7756d3ab12ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f2788ab0-fc29-443b-bb37-9218e925e1a6}, !- Handle
  {566d1a53-c457-449e-86cc-bb4e92a67423}, !- Name
  {e580a99e-96b9-4041-95e9-671a375415ba}, !- Source Object
  3,                                      !- Outlet Port
  {6cfd35c0-f86c-4d0d-b17b-ebaabf451a40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbe29fa0-2243-4b04-893c-4bed75cd2177}, !- Handle
  {54c0dab3-7c75-40b2-a047-5ee24bbdf872}, !- Name
  {6cfd35c0-f86c-4d0d-b17b-ebaabf451a40}, !- Source Object
  3,                                      !- Outlet Port
  {3e270e42-25e9-4279-ba19-21b260954a5c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5b7276e8-5466-447d-b560-e5cdd3d62748}, !- Handle
  Zone West Perimeter Space - Story Mid VAV Terminal Inlet Air Node, !- Name
  {1b3375f4-3bec-4dc9-9f14-74d3371bb828}, !- Inlet Port
  {552e124c-0c76-4a00-916a-58d46c16872a}; !- Outlet Port

OS:Connection,
  {1b3375f4-3bec-4dc9-9f14-74d3371bb828}, !- Handle
  {4919f925-5efd-4932-8b9c-04f0961c1478}, !- Name
  {2d016792-ca26-44e0-8f2d-f9caea342f6c}, !- Source Object
  5,                                      !- Outlet Port
  {5b7276e8-5466-447d-b560-e5cdd3d62748}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {552e124c-0c76-4a00-916a-58d46c16872a}, !- Handle
  {f033d599-194d-484b-8d92-3d317c289938}, !- Name
  {5b7276e8-5466-447d-b560-e5cdd3d62748}, !- Source Object
  3,                                      !- Outlet Port
  {74ca1e0d-be01-4d88-bcd2-862c191eaead}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {108c79b1-7c31-46ba-b16b-96d8cd1d09d8}, !- Handle
  {50e8b0ed-3028-44c1-ae11-9972fe56aafb}, !- Name
  {74ca1e0d-be01-4d88-bcd2-862c191eaead}, !- Source Object
  12,                                     !- Outlet Port
  {397e9c80-e044-4e18-ad7c-a35830378159}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {040a2604-73b0-4fa7-ab83-7f7818190f3a}, !- Handle
  Zone Core Space - Story Mid Reheat Coil, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {64b14454-7e27-4baa-86de-39610f83be6a}, !- Water Inlet Node Name
  {eace2a31-b8e0-40b7-9b2c-1de1c3e23d87}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e8327c0a-bc52-49b4-893a-f4ab78208512}, !- Handle
  Zone Core Space - Story Mid Reheat Coil Inlet Water Node, !- Name
  {ed89942a-9000-43be-a9f0-32ef56247e8f}, !- Inlet Port
  {64b14454-7e27-4baa-86de-39610f83be6a}; !- Outlet Port

OS:Connection,
  {ed89942a-9000-43be-a9f0-32ef56247e8f}, !- Handle
  {af9f45a0-80b3-4bde-820f-e52b788e1231}, !- Name
  {b65d0d01-2b7c-4cf0-9cce-d5966a51c6a8}, !- Source Object
  10,                                     !- Outlet Port
  {e8327c0a-bc52-49b4-893a-f4ab78208512}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {470a26b9-f8d3-4122-8186-55d2e2ffa354}, !- Handle
  Zone Core Space - Story Mid Reheat Coil Outlet Water Node, !- Name
  {eace2a31-b8e0-40b7-9b2c-1de1c3e23d87}, !- Inlet Port
  {9fd0528c-c23d-4bc4-832f-a2e503aca621}; !- Outlet Port

OS:Connection,
  {64b14454-7e27-4baa-86de-39610f83be6a}, !- Handle
  {8b42404b-3b28-47d6-bc56-1fa2c678c04e}, !- Name
  {e8327c0a-bc52-49b4-893a-f4ab78208512}, !- Source Object
  3,                                      !- Outlet Port
  {040a2604-73b0-4fa7-ab83-7f7818190f3a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {eace2a31-b8e0-40b7-9b2c-1de1c3e23d87}, !- Handle
  {75191d79-5dc1-4893-95cc-75f10431218b}, !- Name
  {040a2604-73b0-4fa7-ab83-7f7818190f3a}, !- Source Object
  6,                                      !- Outlet Port
  {470a26b9-f8d3-4122-8186-55d2e2ffa354}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fd0528c-c23d-4bc4-832f-a2e503aca621}, !- Handle
  {a0d6cc17-e623-4e73-90bf-a688dbcbd1c1}, !- Name
  {470a26b9-f8d3-4122-8186-55d2e2ffa354}, !- Source Object
  3,                                      !- Outlet Port
  {649143e9-650d-406a-9c89-bda0be0ee26d}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {99d80173-7c25-48ff-9afb-dc72b8afd067}, !- Handle
  Zone Core Space - Story Mid Reheat Coil Controller, !- Name
  {040a2604-73b0-4fa7-ab83-7f7818190f3a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {53f9ce75-25a3-4496-b335-1ca3efa6e334}, !- Handle
  Zone Core Space - Story Mid VAV Terminal, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  {b6256f23-1107-41e8-8cce-9f37bd599f65}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {040a2604-73b0-4fa7-ab83-7f7818190f3a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b5739873-fc7c-4bea-8da8-ba9e278d77dd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c2f7f150-651e-42aa-b82d-c56246283024}, !- Handle
  Zone Core Space - Story Mid VAV Terminal Outlet Air Node, !- Name
  {b5739873-fc7c-4bea-8da8-ba9e278d77dd}, !- Inlet Port
  {90f467b2-70c2-408c-b0b4-e86059b5f040}; !- Outlet Port

OS:Node,
  {ba0e763d-af0b-4798-ba03-eef36a80e470}, !- Handle
  Zone Core Space - Story Mid Return Air Node, !- Name
  {6cd2a6f1-216f-4b8f-9644-f644dcc54297}, !- Inlet Port
  {529d3c1e-1960-42f0-9c08-80f1146318e2}; !- Outlet Port

OS:Connection,
  {90f467b2-70c2-408c-b0b4-e86059b5f040}, !- Handle
  {d025096e-21dc-4010-83ca-bec065ef3c8c}, !- Name
  {c2f7f150-651e-42aa-b82d-c56246283024}, !- Source Object
  3,                                      !- Outlet Port
  {71349ab3-d285-4a9c-9ad5-2dd094e7ede7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6cd2a6f1-216f-4b8f-9644-f644dcc54297}, !- Handle
  {ad5d4a39-33a5-4085-a61f-096377edd20a}, !- Name
  {6ceb12a3-acb8-4d7f-89e2-cc9ab8b0394e}, !- Source Object
  3,                                      !- Outlet Port
  {ba0e763d-af0b-4798-ba03-eef36a80e470}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {529d3c1e-1960-42f0-9c08-80f1146318e2}, !- Handle
  {73e19a82-6755-422d-a9d8-492f379d314f}, !- Name
  {ba0e763d-af0b-4798-ba03-eef36a80e470}, !- Source Object
  3,                                      !- Outlet Port
  {3e270e42-25e9-4279-ba19-21b260954a5c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a928466a-d0fd-48b7-b867-4e92a7e43b1f}, !- Handle
  Zone Core Space - Story Mid VAV Terminal Inlet Air Node, !- Name
  {faf75363-76cf-49c5-91f6-bd82a6659d25}, !- Inlet Port
  {b6256f23-1107-41e8-8cce-9f37bd599f65}; !- Outlet Port

OS:Connection,
  {faf75363-76cf-49c5-91f6-bd82a6659d25}, !- Handle
  {fd41e223-8c28-44d3-bf1c-b9f73efce9d2}, !- Name
  {2d016792-ca26-44e0-8f2d-f9caea342f6c}, !- Source Object
  6,                                      !- Outlet Port
  {a928466a-d0fd-48b7-b867-4e92a7e43b1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6256f23-1107-41e8-8cce-9f37bd599f65}, !- Handle
  {fad5e573-2ef9-4bf2-aff2-0635152753b3}, !- Name
  {a928466a-d0fd-48b7-b867-4e92a7e43b1f}, !- Source Object
  3,                                      !- Outlet Port
  {53f9ce75-25a3-4496-b335-1ca3efa6e334}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5739873-fc7c-4bea-8da8-ba9e278d77dd}, !- Handle
  {a2628604-6b6b-4832-9178-437b5d2274a8}, !- Name
  {53f9ce75-25a3-4496-b335-1ca3efa6e334}, !- Source Object
  12,                                     !- Outlet Port
  {c2f7f150-651e-42aa-b82d-c56246283024}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6201887d-3472-40d2-9b70-09e57a801c6e}, !- Handle
  Zone East Perimeter Space - Story Mid Reheat Coil, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d960c6ef-47bd-4b61-8899-a217f8168fc7}, !- Water Inlet Node Name
  {6f9aea4e-6a33-4554-9d8e-ef42dedd1239}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f3a4d26e-09a5-4239-abd7-f326c1237792}, !- Handle
  Zone East Perimeter Space - Story Mid Reheat Coil Inlet Water Node, !- Name
  {d9794b83-d01d-4abb-b8a3-59bea0411198}, !- Inlet Port
  {d960c6ef-47bd-4b61-8899-a217f8168fc7}; !- Outlet Port

OS:Connection,
  {d9794b83-d01d-4abb-b8a3-59bea0411198}, !- Handle
  {448ca9a0-2b6e-4019-99fc-24695534e347}, !- Name
  {b65d0d01-2b7c-4cf0-9cce-d5966a51c6a8}, !- Source Object
  11,                                     !- Outlet Port
  {f3a4d26e-09a5-4239-abd7-f326c1237792}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ffc34c26-45b3-41a9-af64-1bba2963a18c}, !- Handle
  Zone East Perimeter Space - Story Mid Reheat Coil Outlet Water Node, !- Name
  {6f9aea4e-6a33-4554-9d8e-ef42dedd1239}, !- Inlet Port
  {0fc360cc-ea9b-4667-8163-c78598c3ac6c}; !- Outlet Port

OS:Connection,
  {d960c6ef-47bd-4b61-8899-a217f8168fc7}, !- Handle
  {f7444d26-7ed2-4af7-9f7c-4a750a915c89}, !- Name
  {f3a4d26e-09a5-4239-abd7-f326c1237792}, !- Source Object
  3,                                      !- Outlet Port
  {6201887d-3472-40d2-9b70-09e57a801c6e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6f9aea4e-6a33-4554-9d8e-ef42dedd1239}, !- Handle
  {208e4090-8781-4534-baa3-2d2a9e0bf044}, !- Name
  {6201887d-3472-40d2-9b70-09e57a801c6e}, !- Source Object
  6,                                      !- Outlet Port
  {ffc34c26-45b3-41a9-af64-1bba2963a18c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fc360cc-ea9b-4667-8163-c78598c3ac6c}, !- Handle
  {4e19d92a-f83e-4b02-8fb2-314ddb7507bc}, !- Name
  {ffc34c26-45b3-41a9-af64-1bba2963a18c}, !- Source Object
  3,                                      !- Outlet Port
  {649143e9-650d-406a-9c89-bda0be0ee26d}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {67609494-66a4-4b13-9d8e-9223492abee3}, !- Handle
  Zone East Perimeter Space - Story Mid Reheat Coil Controller, !- Name
  {6201887d-3472-40d2-9b70-09e57a801c6e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {994098b0-a59c-425a-9d8b-c6fe2725ed73}, !- Handle
  Zone East Perimeter Space - Story Mid VAV Terminal, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  {2c1549f9-48ee-413d-b065-33f29177c404}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6201887d-3472-40d2-9b70-09e57a801c6e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0a620b85-094b-478b-bd85-9b3cea342c60}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {69e7f5ad-2b13-4e17-afef-85b6c2ad130e}, !- Handle
  Zone East Perimeter Space - Story Mid VAV Terminal Outlet Air Node, !- Name
  {0a620b85-094b-478b-bd85-9b3cea342c60}, !- Inlet Port
  {366ce2d1-f303-4b64-a5ad-6448a6dfc722}; !- Outlet Port

OS:Node,
  {d0357ca9-e3c0-434d-90f1-099929da42f3}, !- Handle
  Zone East Perimeter Space - Story Mid Return Air Node, !- Name
  {60cc1551-083e-4a4c-852d-e801e99bbcf8}, !- Inlet Port
  {0ff8d761-9fff-4936-af90-c8b5b7a93a6b}; !- Outlet Port

OS:Connection,
  {366ce2d1-f303-4b64-a5ad-6448a6dfc722}, !- Handle
  {1f08bb49-c429-4d1c-b97e-7f722a217a37}, !- Name
  {69e7f5ad-2b13-4e17-afef-85b6c2ad130e}, !- Source Object
  3,                                      !- Outlet Port
  {eb4d4110-b2e7-4f7e-b437-391c1ae1766b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {60cc1551-083e-4a4c-852d-e801e99bbcf8}, !- Handle
  {2beaf706-115a-438f-9192-37f70d94cfb3}, !- Name
  {ca600912-46b5-4abc-8e81-02d78b3e3e63}, !- Source Object
  3,                                      !- Outlet Port
  {d0357ca9-e3c0-434d-90f1-099929da42f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ff8d761-9fff-4936-af90-c8b5b7a93a6b}, !- Handle
  {95c0fec0-8aba-4b28-a87a-2f63008d7d7f}, !- Name
  {d0357ca9-e3c0-434d-90f1-099929da42f3}, !- Source Object
  3,                                      !- Outlet Port
  {3e270e42-25e9-4279-ba19-21b260954a5c}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {89c507f9-4929-4569-bd93-6387bea9d6e4}, !- Handle
  Zone East Perimeter Space - Story Mid VAV Terminal Inlet Air Node, !- Name
  {171dbfe0-3bf7-406d-81ee-52d6e25a0359}, !- Inlet Port
  {2c1549f9-48ee-413d-b065-33f29177c404}; !- Outlet Port

OS:Connection,
  {171dbfe0-3bf7-406d-81ee-52d6e25a0359}, !- Handle
  {a7b9143e-516b-4e94-9867-74b302d4d387}, !- Name
  {2d016792-ca26-44e0-8f2d-f9caea342f6c}, !- Source Object
  7,                                      !- Outlet Port
  {89c507f9-4929-4569-bd93-6387bea9d6e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c1549f9-48ee-413d-b065-33f29177c404}, !- Handle
  {ee819c78-234e-4f6c-9f0c-27e9795168a0}, !- Name
  {89c507f9-4929-4569-bd93-6387bea9d6e4}, !- Source Object
  3,                                      !- Outlet Port
  {994098b0-a59c-425a-9d8b-c6fe2725ed73}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a620b85-094b-478b-bd85-9b3cea342c60}, !- Handle
  {f35f0e39-32e1-413a-9d71-2811097c5856}, !- Name
  {994098b0-a59c-425a-9d8b-c6fe2725ed73}, !- Source Object
  12,                                     !- Outlet Port
  {69e7f5ad-2b13-4e17-afef-85b6c2ad130e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cdb7de0c-0822-405f-95c8-434544e82bbe}, !- Handle
  5 Zone VAV 1,                           !- Name
  ,                                       !- Controller List Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule
  {1fd2fae3-de7a-4bcf-88c6-446ff9765499}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {085fdba9-bedb-48aa-8171-6821deef05a4}, !- Supply Side Inlet Node Name
  {0edf2c6c-b44f-4fc0-a707-8c81bc540581}, !- Demand Side Outlet Node Name
  {165a3e41-e030-4cff-8515-f8630bedeaf9}, !- Demand Side Inlet Node A
  {f5a40c67-fb17-49ad-907f-0da8dc1c4485}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a11de5de-b112-401d-a2d6-478f3bf3f2fc}, !- Demand Mixer Name
  {f474141d-900d-424f-a476-44fb4a15133b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fff707d6-a600-4948-8b7a-f654b420f193}, !- Handle
  5 Zone VAV 1 Supply Inlet Node,         !- Name
  {085fdba9-bedb-48aa-8171-6821deef05a4}, !- Inlet Port
  {375d67a7-54fb-44ab-8c97-0aa6e8954791}; !- Outlet Port

OS:Node,
  {85037aaf-3acb-485e-9d70-566d34a8b11e}, !- Handle
  5 Zone VAV 1 Supply Outlet Node,        !- Name
  {0de726d4-fcc4-4063-8541-512cc0ce8f07}, !- Inlet Port
  {f5a40c67-fb17-49ad-907f-0da8dc1c4485}; !- Outlet Port

OS:Connection,
  {085fdba9-bedb-48aa-8171-6821deef05a4}, !- Handle
  {8dc504f7-6562-4b61-91a2-791b086c3c5f}, !- Name
  {cdb7de0c-0822-405f-95c8-434544e82bbe}, !- Source Object
  9,                                      !- Outlet Port
  {fff707d6-a600-4948-8b7a-f654b420f193}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5a40c67-fb17-49ad-907f-0da8dc1c4485}, !- Handle
  {10c1e185-d448-4f7b-a062-dcbbedf21ee5}, !- Name
  {85037aaf-3acb-485e-9d70-566d34a8b11e}, !- Source Object
  3,                                      !- Outlet Port
  {cdb7de0c-0822-405f-95c8-434544e82bbe}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5151ed86-baa5-439a-baf2-516ffbe9e01e}, !- Handle
  5 Zone VAV 1 Demand Inlet Node,         !- Name
  {165a3e41-e030-4cff-8515-f8630bedeaf9}, !- Inlet Port
  {6f5e15b0-ea96-4141-83d4-08193a5a8ec7}; !- Outlet Port

OS:Node,
  {1edaeaa3-8f61-47f1-bfb8-c1090c028016}, !- Handle
  5 Zone VAV 1 Demand Outlet Node,        !- Name
  {c94953b4-2b9d-4705-ae2f-3b7d08931378}, !- Inlet Port
  {0edf2c6c-b44f-4fc0-a707-8c81bc540581}; !- Outlet Port

OS:Node,
  {c267c4db-f1c6-47b8-9642-8c1d5bc0d6d5}, !- Handle
  Zone North Perimeter Space - Story Top VAV Terminal Outlet Air Node, !- Name
  {0865eadc-0396-48ee-b8e4-b6d48dfc9eb8}, !- Inlet Port
  {174e52db-e311-4732-9772-db23544343ec}; !- Outlet Port

OS:Connection,
  {165a3e41-e030-4cff-8515-f8630bedeaf9}, !- Handle
  {2eebcb2d-19e0-4e16-aed5-8f9bea67fab0}, !- Name
  {cdb7de0c-0822-405f-95c8-434544e82bbe}, !- Source Object
  11,                                     !- Outlet Port
  {5151ed86-baa5-439a-baf2-516ffbe9e01e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0edf2c6c-b44f-4fc0-a707-8c81bc540581}, !- Handle
  {5ddf3abd-3643-46c2-8f9f-9213eff47de5}, !- Name
  {1edaeaa3-8f61-47f1-bfb8-c1090c028016}, !- Source Object
  3,                                      !- Outlet Port
  {cdb7de0c-0822-405f-95c8-434544e82bbe}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f474141d-900d-424f-a476-44fb4a15133b}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {6f5e15b0-ea96-4141-83d4-08193a5a8ec7}, !- Inlet Node Name
  {3ebc0123-1797-46ad-adc7-28752cc42d12}, !- Outlet Node Name 1
  {e42ad666-8706-4772-9d46-04eb12372bd8}, !- Outlet Node Name 2
  {7a2caa22-cdc7-4f7a-b4bd-7b4c487acf47}, !- Outlet Node Name 3
  {11969a07-f35c-4faf-916d-4e131374e401}, !- Outlet Node Name 4
  {1ad87e2b-32b4-4e9b-8ea7-10e877502a02}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {a11de5de-b112-401d-a2d6-478f3bf3f2fc}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {c94953b4-2b9d-4705-ae2f-3b7d08931378}, !- Outlet Node Name
  {6e1b852f-69dd-4361-8a64-b72eb6a3aba8}, !- Inlet Node Name 1
  {9dc73343-b45a-4ed9-84f8-0848e757c831}, !- Inlet Node Name 2
  {dbb161c5-dfb7-43b4-b06d-f42b40a19ab6}, !- Inlet Node Name 3
  {78551670-56e0-4374-814b-a42684b3d042}, !- Inlet Node Name 4
  {76fd910a-9798-4402-8d55-a3af91f8780d}; !- Inlet Node Name 5

OS:Connection,
  {6f5e15b0-ea96-4141-83d4-08193a5a8ec7}, !- Handle
  {a426dc47-7b38-49f4-87fd-74c76b129d4f}, !- Name
  {5151ed86-baa5-439a-baf2-516ffbe9e01e}, !- Source Object
  3,                                      !- Outlet Port
  {f474141d-900d-424f-a476-44fb4a15133b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c94953b4-2b9d-4705-ae2f-3b7d08931378}, !- Handle
  {3bca41bd-8d24-49bf-82e3-826765c73c77}, !- Name
  {a11de5de-b112-401d-a2d6-478f3bf3f2fc}, !- Source Object
  2,                                      !- Outlet Port
  {1edaeaa3-8f61-47f1-bfb8-c1090c028016}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {30959785-7166-45e2-b3d9-6f274c01ed4f}, !- Handle
  {cdb7de0c-0822-405f-95c8-434544e82bbe}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1fd2fae3-de7a-4bcf-88c6-446ff9765499}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {140c364f-2eb0-49c8-a870-918162227a38}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {1c0d1201-5ddd-4d35-b954-c64d2b09562a}, !- Handle
  Supply Air Temp - 55.0F 2,              !- Name
  {582ec31b-5ddd-4521-8abe-5669722ed342}, !- Schedule Type Limits Name
  {99f70802-41ac-4e9b-9b23-90aa6c9f408d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {99f70802-41ac-4e9b-9b23-90aa6c9f408d}, !- Handle
  Supply Air Temp - 55.0F Default 2,      !- Name
  {582ec31b-5ddd-4521-8abe-5669722ed342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {1bf9220d-eacb-4b9e-9096-05c44c94f9ea}, !- Handle
  5 Zone VAV 1 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {1c0d1201-5ddd-4d35-b954-c64d2b09562a}, !- Schedule Name
  {85037aaf-3acb-485e-9d70-566d34a8b11e}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {38ca9703-d910-491d-81d9-06133460ab5b}, !- Handle
  5 Zone VAV 1 Fan,                       !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  0.62,                                   !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {f63065aa-d0da-4b1d-8bf0-1412e22b3ce1}, !- Air Inlet Node Name
  {0de726d4-fcc4-4063-8541-512cc0ce8f07}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {0de726d4-fcc4-4063-8541-512cc0ce8f07}, !- Handle
  {96d89e20-563c-44bb-a8c3-236829c94f05}, !- Name
  {38ca9703-d910-491d-81d9-06133460ab5b}, !- Source Object
  17,                                     !- Outlet Port
  {85037aaf-3acb-485e-9d70-566d34a8b11e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2134e0e0-945d-4cf3-bd45-aa2d57b599c7}, !- Handle
  5 Zone VAV 1 Main Htg Coil,             !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e8d06feb-f631-45b4-8052-9fc63d108482}, !- Water Inlet Node Name
  {333da659-747a-48d3-9ecb-bf0dd7e287b3}, !- Water Outlet Node Name
  {71bf1a65-7c7d-4eff-9fe7-df38cd1f77ea}, !- Air Inlet Node Name
  {916af4a2-f0ad-4dc3-ba89-f12d3ba73f32}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {deb911eb-1282-4ea4-8e4c-43a122eedae3}, !- Handle
  5 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Name
  {b6a1bab6-5a71-4be8-ac3d-79b087c09961}, !- Inlet Port
  {e8d06feb-f631-45b4-8052-9fc63d108482}; !- Outlet Port

OS:Connection,
  {b6a1bab6-5a71-4be8-ac3d-79b087c09961}, !- Handle
  {33b54082-2ee6-4051-b165-4a172b20cc4e}, !- Name
  {b65d0d01-2b7c-4cf0-9cce-d5966a51c6a8}, !- Source Object
  12,                                     !- Outlet Port
  {deb911eb-1282-4ea4-8e4c-43a122eedae3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82839e07-ab6e-47e3-8f42-811ec1b1cd44}, !- Handle
  5 Zone VAV 1 Main Htg Coil Outlet Water Node, !- Name
  {333da659-747a-48d3-9ecb-bf0dd7e287b3}, !- Inlet Port
  {f9948609-365c-43c3-8bd9-29929c678e64}; !- Outlet Port

OS:Connection,
  {e8d06feb-f631-45b4-8052-9fc63d108482}, !- Handle
  {0753c739-47e6-48cd-ab00-9893e87da474}, !- Name
  {deb911eb-1282-4ea4-8e4c-43a122eedae3}, !- Source Object
  3,                                      !- Outlet Port
  {2134e0e0-945d-4cf3-bd45-aa2d57b599c7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {333da659-747a-48d3-9ecb-bf0dd7e287b3}, !- Handle
  {21069354-b29b-4fa4-9f98-62d581b6d7c6}, !- Name
  {2134e0e0-945d-4cf3-bd45-aa2d57b599c7}, !- Source Object
  6,                                      !- Outlet Port
  {82839e07-ab6e-47e3-8f42-811ec1b1cd44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9948609-365c-43c3-8bd9-29929c678e64}, !- Handle
  {b38e3b71-333f-4565-8df7-d8d3a23f0d78}, !- Name
  {82839e07-ab6e-47e3-8f42-811ec1b1cd44}, !- Source Object
  3,                                      !- Outlet Port
  {649143e9-650d-406a-9c89-bda0be0ee26d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {39207f57-d849-4e19-ba41-df58d902b6d0}, !- Handle
  5 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Name
  {916af4a2-f0ad-4dc3-ba89-f12d3ba73f32}, !- Inlet Port
  {f63065aa-d0da-4b1d-8bf0-1412e22b3ce1}; !- Outlet Port

OS:Connection,
  {916af4a2-f0ad-4dc3-ba89-f12d3ba73f32}, !- Handle
  {0723f72e-9f7e-4ee4-b38b-5e9c04127e83}, !- Name
  {2134e0e0-945d-4cf3-bd45-aa2d57b599c7}, !- Source Object
  8,                                      !- Outlet Port
  {39207f57-d849-4e19-ba41-df58d902b6d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f63065aa-d0da-4b1d-8bf0-1412e22b3ce1}, !- Handle
  {ba07fa7e-b914-4486-9bf9-89a968851639}, !- Name
  {39207f57-d849-4e19-ba41-df58d902b6d0}, !- Source Object
  3,                                      !- Outlet Port
  {38ca9703-d910-491d-81d9-06133460ab5b}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {066f969e-5712-4dfd-bfc1-48667dfe509b}, !- Handle
  5 Zone VAV 1 Main Htg Coil Controller,  !- Name
  {2134e0e0-945d-4cf3-bd45-aa2d57b599c7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {d3a8f52f-acbb-4910-8a19-9744c994e27a}, !- Handle
  5 Zone VAV 1 Clg Coil,                  !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {fa71af3a-615f-49a5-a386-ce36310e74ee}, !- Water Inlet Node Name
  {3dad23c2-75e9-462a-a2ea-2412cb7ed814}, !- Water Outlet Node Name
  {e8d2587f-e8c1-409d-87ae-5812338dfa5a}, !- Air Inlet Node Name
  {17de9e91-351d-4069-8c7b-34b9499bf9e5}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {f5a876e5-91c3-4fb2-9b8b-176d3f3c243d}, !- Handle
  5 Zone VAV 1 Clg Coil Inlet Water Node, !- Name
  {52495287-fda8-4b81-9ecd-2424f97547c1}, !- Inlet Port
  {fa71af3a-615f-49a5-a386-ce36310e74ee}; !- Outlet Port

OS:Connection,
  {52495287-fda8-4b81-9ecd-2424f97547c1}, !- Handle
  {b792ec77-e2e0-4818-95b4-574f8e416605}, !- Name
  {447f2916-a652-476e-8594-3397b1309e23}, !- Source Object
  6,                                      !- Outlet Port
  {f5a876e5-91c3-4fb2-9b8b-176d3f3c243d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6250313-506c-4aa6-83ff-8bbec3f7b8d6}, !- Handle
  5 Zone VAV 1 Clg Coil Outlet Water Node, !- Name
  {3dad23c2-75e9-462a-a2ea-2412cb7ed814}, !- Inlet Port
  {2f0d6bba-ae80-4198-8208-64d605b9a196}; !- Outlet Port

OS:Connection,
  {fa71af3a-615f-49a5-a386-ce36310e74ee}, !- Handle
  {03b34915-9cab-4548-97bc-f0039419c551}, !- Name
  {f5a876e5-91c3-4fb2-9b8b-176d3f3c243d}, !- Source Object
  3,                                      !- Outlet Port
  {d3a8f52f-acbb-4910-8a19-9744c994e27a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3dad23c2-75e9-462a-a2ea-2412cb7ed814}, !- Handle
  {0f6f4a6d-211f-4c6d-8397-bbff826e96c6}, !- Name
  {d3a8f52f-acbb-4910-8a19-9744c994e27a}, !- Source Object
  11,                                     !- Outlet Port
  {b6250313-506c-4aa6-83ff-8bbec3f7b8d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f0d6bba-ae80-4198-8208-64d605b9a196}, !- Handle
  {a139e263-cab3-45df-9501-2b82ac7e4015}, !- Name
  {b6250313-506c-4aa6-83ff-8bbec3f7b8d6}, !- Source Object
  3,                                      !- Outlet Port
  {b17739cb-01e1-486d-a75d-11a82c23eaa4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e416c9f2-f0a8-4acb-846a-69783065fc5a}, !- Handle
  5 Zone VAV 1 Clg Coil Outlet Air Node,  !- Name
  {17de9e91-351d-4069-8c7b-34b9499bf9e5}, !- Inlet Port
  {71bf1a65-7c7d-4eff-9fe7-df38cd1f77ea}; !- Outlet Port

OS:Connection,
  {17de9e91-351d-4069-8c7b-34b9499bf9e5}, !- Handle
  {18c48a87-d882-4ceb-a6c1-15ca5bc77673}, !- Name
  {d3a8f52f-acbb-4910-8a19-9744c994e27a}, !- Source Object
  13,                                     !- Outlet Port
  {e416c9f2-f0a8-4acb-846a-69783065fc5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71bf1a65-7c7d-4eff-9fe7-df38cd1f77ea}, !- Handle
  {c00fbeb4-ab93-4229-bd15-792bbef9d96e}, !- Name
  {e416c9f2-f0a8-4acb-846a-69783065fc5a}, !- Source Object
  3,                                      !- Outlet Port
  {2134e0e0-945d-4cf3-bd45-aa2d57b599c7}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {02c81d0a-c1f5-4d96-960a-dedd5e0db3dc}, !- Handle
  5 Zone VAV 1 Clg Coil Controller,       !- Name
  {d3a8f52f-acbb-4910-8a19-9744c994e27a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {fe3238df-3db0-40aa-b2be-5a4b9f4270fb}, !- Handle
  5 Zone VAV 1 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {274046b7-77e0-48fd-8bbc-19572de6f310}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {274046b7-77e0-48fd-8bbc-19572de6f310}, !- Handle
  5 Zone VAV 1 Vent Controller,           !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {19557da9-b95b-4f27-864f-15efec0cd4e9}, !- Handle
  5 Zone VAV 1 OA System,                 !- Name
  {fe3238df-3db0-40aa-b2be-5a4b9f4270fb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e4922075-e7d4-4db3-a982-4eca3bb78a54}, !- Mixed Air Node Name
  {e24f94e8-7661-48df-8865-e2e011471387}, !- Outdoor Air Stream Node Name
  {9a5d49be-0dff-4f19-93c7-6d4e0e76efb0}, !- Relief Air Stream Node Name
  {375d67a7-54fb-44ab-8c97-0aa6e8954791}; !- Return Air Stream Node Name

OS:Node,
  {bd5dcdfb-780b-4414-a41c-44aa5cac266b}, !- Handle
  5 Zone VAV 1 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {e24f94e8-7661-48df-8865-e2e011471387}; !- Outlet Port

OS:Connection,
  {e24f94e8-7661-48df-8865-e2e011471387}, !- Handle
  {daa9305e-7c37-420e-993e-3600c72b7fb5}, !- Name
  {bd5dcdfb-780b-4414-a41c-44aa5cac266b}, !- Source Object
  3,                                      !- Outlet Port
  {19557da9-b95b-4f27-864f-15efec0cd4e9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {15dd67f0-9eaf-4af8-a9f2-2bb733c71cec}, !- Handle
  5 Zone VAV 1 Relief Air Node,           !- Name
  {9a5d49be-0dff-4f19-93c7-6d4e0e76efb0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a5d49be-0dff-4f19-93c7-6d4e0e76efb0}, !- Handle
  {ba5819a2-66a7-4f42-8eaa-3c5c523b47da}, !- Name
  {19557da9-b95b-4f27-864f-15efec0cd4e9}, !- Source Object
  7,                                      !- Outlet Port
  {15dd67f0-9eaf-4af8-a9f2-2bb733c71cec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6307319b-1d66-4691-8d15-79ef4d99d7d9}, !- Handle
  5 Zone VAV 1 Mixed Air Node,            !- Name
  {e4922075-e7d4-4db3-a982-4eca3bb78a54}, !- Inlet Port
  {e8d2587f-e8c1-409d-87ae-5812338dfa5a}; !- Outlet Port

OS:Connection,
  {375d67a7-54fb-44ab-8c97-0aa6e8954791}, !- Handle
  {2bd60743-c74f-4874-9eac-e04b9da526ef}, !- Name
  {fff707d6-a600-4948-8b7a-f654b420f193}, !- Source Object
  3,                                      !- Outlet Port
  {19557da9-b95b-4f27-864f-15efec0cd4e9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e4922075-e7d4-4db3-a982-4eca3bb78a54}, !- Handle
  {9e87fa6e-0403-45ef-92e1-03667c833a2e}, !- Name
  {19557da9-b95b-4f27-864f-15efec0cd4e9}, !- Source Object
  5,                                      !- Outlet Port
  {6307319b-1d66-4691-8d15-79ef4d99d7d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8d2587f-e8c1-409d-87ae-5812338dfa5a}, !- Handle
  {0997b9ec-d77b-4f8b-a5cd-e584475dd1b7}, !- Name
  {6307319b-1d66-4691-8d15-79ef4d99d7d9}, !- Source Object
  3,                                      !- Outlet Port
  {d3a8f52f-acbb-4910-8a19-9744c994e27a}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {140c364f-2eb0-49c8-a870-918162227a38}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c8a77cc4-0766-4b55-a427-1ade963bc339}, !- Control Zone or Zone List Name
  {4b492abd-bd49-4f15-bdcb-f3133e02fa2d}, !- Cooling Control Zone or Zone List Name
  {da4d7226-0b11-4b98-82d3-28a65131acc3}, !- Heating Control Zone or Zone List Name
  {225b914f-245b-4ca8-8931-1124abab7b00}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c8a77cc4-0766-4b55-a427-1ade963bc339}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {4b492abd-bd49-4f15-bdcb-f3133e02fa2d}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {da4d7226-0b11-4b98-82d3-28a65131acc3}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {225b914f-245b-4ca8-8931-1124abab7b00}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {735571da-c980-4a43-b6e6-15229cc340db}, !- Handle
  Zone North Perimeter Space - Story Top Reheat Coil, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {820de298-7ec5-4f7c-8c0a-20cd8fc9cf8a}, !- Water Inlet Node Name
  {e21dff22-0874-42a3-9d6f-2cc989a12c5e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {241ab852-fcf1-408d-a89f-1b818e683db1}, !- Handle
  Zone North Perimeter Space - Story Top Reheat Coil Inlet Water Node, !- Name
  {f48ddd49-31ab-4f5d-a55e-7c82f944b3c8}, !- Inlet Port
  {820de298-7ec5-4f7c-8c0a-20cd8fc9cf8a}; !- Outlet Port

OS:Connection,
  {f48ddd49-31ab-4f5d-a55e-7c82f944b3c8}, !- Handle
  {9b56acc8-55c2-4dd8-afd5-ae7411d0830f}, !- Name
  {b65d0d01-2b7c-4cf0-9cce-d5966a51c6a8}, !- Source Object
  13,                                     !- Outlet Port
  {241ab852-fcf1-408d-a89f-1b818e683db1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5a345cd-ecad-417c-adcc-58c919d54f58}, !- Handle
  Zone North Perimeter Space - Story Top Reheat Coil Outlet Water Node, !- Name
  {e21dff22-0874-42a3-9d6f-2cc989a12c5e}, !- Inlet Port
  {78fbf1b5-694a-4bdc-89a8-532080a1a37d}; !- Outlet Port

OS:Connection,
  {820de298-7ec5-4f7c-8c0a-20cd8fc9cf8a}, !- Handle
  {8b9837f8-015f-4b38-a0e3-268e787da8ea}, !- Name
  {241ab852-fcf1-408d-a89f-1b818e683db1}, !- Source Object
  3,                                      !- Outlet Port
  {735571da-c980-4a43-b6e6-15229cc340db}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e21dff22-0874-42a3-9d6f-2cc989a12c5e}, !- Handle
  {6201135f-90a7-4ae8-993a-9e699f2df38e}, !- Name
  {735571da-c980-4a43-b6e6-15229cc340db}, !- Source Object
  6,                                      !- Outlet Port
  {d5a345cd-ecad-417c-adcc-58c919d54f58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78fbf1b5-694a-4bdc-89a8-532080a1a37d}, !- Handle
  {341fdcb9-7cb6-4b1b-94ad-7b1a07ada247}, !- Name
  {d5a345cd-ecad-417c-adcc-58c919d54f58}, !- Source Object
  3,                                      !- Outlet Port
  {649143e9-650d-406a-9c89-bda0be0ee26d}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {993e3468-aeda-4643-ba3f-69eec5d5e79d}, !- Handle
  Zone North Perimeter Space - Story Top Reheat Coil Controller, !- Name
  {735571da-c980-4a43-b6e6-15229cc340db}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1c4c1de5-231d-4fdd-beec-ad79bd990aa4}, !- Handle
  Zone North Perimeter Space - Story Top VAV Terminal, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  {2999d49a-96d4-4517-b8cb-0b04eee759c3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {735571da-c980-4a43-b6e6-15229cc340db}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0865eadc-0396-48ee-b8e4-b6d48dfc9eb8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d3b559cb-23f9-4fc9-8642-4a0ac46bb0a6}, !- Handle
  Zone North Perimeter Space - Story Top Return Air Node, !- Name
  {e033a81c-4013-44e1-85a4-e7d4badeb3d2}, !- Inlet Port
  {6e1b852f-69dd-4361-8a64-b72eb6a3aba8}; !- Outlet Port

OS:Connection,
  {174e52db-e311-4732-9772-db23544343ec}, !- Handle
  {91641809-78e1-483d-9ba8-20c02dafd1ca}, !- Name
  {c267c4db-f1c6-47b8-9642-8c1d5bc0d6d5}, !- Source Object
  3,                                      !- Outlet Port
  {afd7b76c-db1b-47bd-a9ef-9052fa38caac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e033a81c-4013-44e1-85a4-e7d4badeb3d2}, !- Handle
  {74bcd1ab-e1cf-4287-a39f-b5cde7caa7ad}, !- Name
  {c6e67508-f8f2-4d57-a695-77dfad4fc85c}, !- Source Object
  3,                                      !- Outlet Port
  {d3b559cb-23f9-4fc9-8642-4a0ac46bb0a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e1b852f-69dd-4361-8a64-b72eb6a3aba8}, !- Handle
  {7a6a6800-2a44-4b4a-b93d-b1dbcc094888}, !- Name
  {d3b559cb-23f9-4fc9-8642-4a0ac46bb0a6}, !- Source Object
  3,                                      !- Outlet Port
  {a11de5de-b112-401d-a2d6-478f3bf3f2fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {53ee5f68-5b64-43f4-88c9-9620f7df7a15}, !- Handle
  Zone North Perimeter Space - Story Top VAV Terminal Inlet Air Node, !- Name
  {3ebc0123-1797-46ad-adc7-28752cc42d12}, !- Inlet Port
  {2999d49a-96d4-4517-b8cb-0b04eee759c3}; !- Outlet Port

OS:Connection,
  {3ebc0123-1797-46ad-adc7-28752cc42d12}, !- Handle
  {30fa6fb4-37c0-40f6-a7bc-b898620902b2}, !- Name
  {f474141d-900d-424f-a476-44fb4a15133b}, !- Source Object
  3,                                      !- Outlet Port
  {53ee5f68-5b64-43f4-88c9-9620f7df7a15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2999d49a-96d4-4517-b8cb-0b04eee759c3}, !- Handle
  {12e780b7-f944-43a3-9018-42c1fbb71e1a}, !- Name
  {53ee5f68-5b64-43f4-88c9-9620f7df7a15}, !- Source Object
  3,                                      !- Outlet Port
  {1c4c1de5-231d-4fdd-beec-ad79bd990aa4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0865eadc-0396-48ee-b8e4-b6d48dfc9eb8}, !- Handle
  {c668fbf4-8ada-475b-bbca-3a8ef7b655a8}, !- Name
  {1c4c1de5-231d-4fdd-beec-ad79bd990aa4}, !- Source Object
  12,                                     !- Outlet Port
  {c267c4db-f1c6-47b8-9642-8c1d5bc0d6d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4d5ab602-95b1-45d6-8a2a-eb631b06ec4b}, !- Handle
  Zone South Perimeter Space - Story Top Reheat Coil, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a7fc1a1d-15a7-4f09-a209-8a5538ced93c}, !- Water Inlet Node Name
  {fd7548a1-9df5-47b9-b744-777a944a894d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cf78744d-a160-4b65-9f59-78ebd4138978}, !- Handle
  Zone South Perimeter Space - Story Top Reheat Coil Inlet Water Node, !- Name
  {7d65387c-88a6-4784-ab57-3dabe17fe4ee}, !- Inlet Port
  {a7fc1a1d-15a7-4f09-a209-8a5538ced93c}; !- Outlet Port

OS:Connection,
  {7d65387c-88a6-4784-ab57-3dabe17fe4ee}, !- Handle
  {e8c42d5d-82bf-402d-aee5-f3eac0172055}, !- Name
  {b65d0d01-2b7c-4cf0-9cce-d5966a51c6a8}, !- Source Object
  14,                                     !- Outlet Port
  {cf78744d-a160-4b65-9f59-78ebd4138978}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff042bf4-6467-4972-9f2a-91890bdc9525}, !- Handle
  Zone South Perimeter Space - Story Top Reheat Coil Outlet Water Node, !- Name
  {fd7548a1-9df5-47b9-b744-777a944a894d}, !- Inlet Port
  {9c45c3d7-2d04-4b7d-a517-c92750d3f068}; !- Outlet Port

OS:Connection,
  {a7fc1a1d-15a7-4f09-a209-8a5538ced93c}, !- Handle
  {1050f930-fdb9-42b1-8e5d-e77bc1bc7653}, !- Name
  {cf78744d-a160-4b65-9f59-78ebd4138978}, !- Source Object
  3,                                      !- Outlet Port
  {4d5ab602-95b1-45d6-8a2a-eb631b06ec4b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fd7548a1-9df5-47b9-b744-777a944a894d}, !- Handle
  {4347fde2-3927-4709-8445-27d2a9119596}, !- Name
  {4d5ab602-95b1-45d6-8a2a-eb631b06ec4b}, !- Source Object
  6,                                      !- Outlet Port
  {ff042bf4-6467-4972-9f2a-91890bdc9525}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c45c3d7-2d04-4b7d-a517-c92750d3f068}, !- Handle
  {0477c47f-531e-4f01-ac64-ebad930d04af}, !- Name
  {ff042bf4-6467-4972-9f2a-91890bdc9525}, !- Source Object
  3,                                      !- Outlet Port
  {649143e9-650d-406a-9c89-bda0be0ee26d}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e88f57e6-9835-47e2-a80d-e96a06aeb77b}, !- Handle
  Zone South Perimeter Space - Story Top Reheat Coil Controller, !- Name
  {4d5ab602-95b1-45d6-8a2a-eb631b06ec4b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a6458f39-cf5f-418e-8abd-f7798ad8f009}, !- Handle
  Zone South Perimeter Space - Story Top VAV Terminal, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  {646fac35-dc67-4821-913f-6e3a49b72915}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4d5ab602-95b1-45d6-8a2a-eb631b06ec4b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b330cef5-6584-4a07-b4ce-7c12eb328ca2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cb8f8530-5ccc-4bfb-bd5c-cee60b821366}, !- Handle
  Zone South Perimeter Space - Story Top VAV Terminal Outlet Air Node, !- Name
  {b330cef5-6584-4a07-b4ce-7c12eb328ca2}, !- Inlet Port
  {bfbf1016-a38e-4011-97e9-63d9f0671fee}; !- Outlet Port

OS:Node,
  {2afb3d9b-b8d0-4674-a9b2-3a1c77b2a34e}, !- Handle
  Zone South Perimeter Space - Story Top Return Air Node, !- Name
  {56bfce7a-d368-497e-9400-fd442ecc3fb7}, !- Inlet Port
  {9dc73343-b45a-4ed9-84f8-0848e757c831}; !- Outlet Port

OS:Connection,
  {bfbf1016-a38e-4011-97e9-63d9f0671fee}, !- Handle
  {45cb6e11-647d-494f-a558-6a9e46e3325b}, !- Name
  {cb8f8530-5ccc-4bfb-bd5c-cee60b821366}, !- Source Object
  3,                                      !- Outlet Port
  {920c0f5d-db43-408d-8fc9-2e57503d14b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {56bfce7a-d368-497e-9400-fd442ecc3fb7}, !- Handle
  {55ded61f-8e0f-4e50-84a6-d85b3f1a93d3}, !- Name
  {f81f4f75-ca1a-4b35-8db5-3ca0a85a3983}, !- Source Object
  3,                                      !- Outlet Port
  {2afb3d9b-b8d0-4674-a9b2-3a1c77b2a34e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dc73343-b45a-4ed9-84f8-0848e757c831}, !- Handle
  {7e6a1ecf-f72c-464c-a34c-e616f7f99ffe}, !- Name
  {2afb3d9b-b8d0-4674-a9b2-3a1c77b2a34e}, !- Source Object
  3,                                      !- Outlet Port
  {a11de5de-b112-401d-a2d6-478f3bf3f2fc}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e5dc1db4-e261-4fa6-b945-f2b483abcc90}, !- Handle
  Zone South Perimeter Space - Story Top VAV Terminal Inlet Air Node, !- Name
  {e42ad666-8706-4772-9d46-04eb12372bd8}, !- Inlet Port
  {646fac35-dc67-4821-913f-6e3a49b72915}; !- Outlet Port

OS:Connection,
  {e42ad666-8706-4772-9d46-04eb12372bd8}, !- Handle
  {fb5ea72c-9977-4b8b-b79c-a765c3837e35}, !- Name
  {f474141d-900d-424f-a476-44fb4a15133b}, !- Source Object
  4,                                      !- Outlet Port
  {e5dc1db4-e261-4fa6-b945-f2b483abcc90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {646fac35-dc67-4821-913f-6e3a49b72915}, !- Handle
  {9a5ebeb8-32a2-4799-b00a-38f18cc09eba}, !- Name
  {e5dc1db4-e261-4fa6-b945-f2b483abcc90}, !- Source Object
  3,                                      !- Outlet Port
  {a6458f39-cf5f-418e-8abd-f7798ad8f009}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b330cef5-6584-4a07-b4ce-7c12eb328ca2}, !- Handle
  {aca4b0d4-95da-45f7-ba2d-95b27e27b066}, !- Name
  {a6458f39-cf5f-418e-8abd-f7798ad8f009}, !- Source Object
  12,                                     !- Outlet Port
  {cb8f8530-5ccc-4bfb-bd5c-cee60b821366}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f0fa14a3-8d49-4a5b-b785-c01e2b09a3f8}, !- Handle
  Zone West Perimeter Space - Story Top Reheat Coil, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {70c5d2aa-1d27-4caf-ae57-d62aae034192}, !- Water Inlet Node Name
  {31bbe496-5522-4562-bc75-a446a3ddd9bb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {20d77160-097a-4bc0-adc7-a112b3dd5c86}, !- Handle
  Zone West Perimeter Space - Story Top Reheat Coil Inlet Water Node, !- Name
  {3a7eaab7-6543-4178-a179-c394f2cb6d74}, !- Inlet Port
  {70c5d2aa-1d27-4caf-ae57-d62aae034192}; !- Outlet Port

OS:Connection,
  {3a7eaab7-6543-4178-a179-c394f2cb6d74}, !- Handle
  {d6d1b1b3-5109-40af-af4e-b278bde8046f}, !- Name
  {b65d0d01-2b7c-4cf0-9cce-d5966a51c6a8}, !- Source Object
  15,                                     !- Outlet Port
  {20d77160-097a-4bc0-adc7-a112b3dd5c86}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1138d41-666a-43a7-b124-236e5d5c4c11}, !- Handle
  Zone West Perimeter Space - Story Top Reheat Coil Outlet Water Node, !- Name
  {31bbe496-5522-4562-bc75-a446a3ddd9bb}, !- Inlet Port
  {6fb0cdb8-9bda-4f91-bec6-75b65ef1a177}; !- Outlet Port

OS:Connection,
  {70c5d2aa-1d27-4caf-ae57-d62aae034192}, !- Handle
  {91ed088d-36bd-42e3-9c93-4907361a20f3}, !- Name
  {20d77160-097a-4bc0-adc7-a112b3dd5c86}, !- Source Object
  3,                                      !- Outlet Port
  {f0fa14a3-8d49-4a5b-b785-c01e2b09a3f8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {31bbe496-5522-4562-bc75-a446a3ddd9bb}, !- Handle
  {144802f2-aeee-4027-981a-c485215333f6}, !- Name
  {f0fa14a3-8d49-4a5b-b785-c01e2b09a3f8}, !- Source Object
  6,                                      !- Outlet Port
  {b1138d41-666a-43a7-b124-236e5d5c4c11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fb0cdb8-9bda-4f91-bec6-75b65ef1a177}, !- Handle
  {2840fb4b-705e-4dfa-9907-178a7c859ff7}, !- Name
  {b1138d41-666a-43a7-b124-236e5d5c4c11}, !- Source Object
  3,                                      !- Outlet Port
  {649143e9-650d-406a-9c89-bda0be0ee26d}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {98fcc7b3-9de6-4567-8787-ed7036d02239}, !- Handle
  Zone West Perimeter Space - Story Top Reheat Coil Controller, !- Name
  {f0fa14a3-8d49-4a5b-b785-c01e2b09a3f8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f5e4f311-2617-478d-aa70-27a2500430bf}, !- Handle
  Zone West Perimeter Space - Story Top VAV Terminal, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  {e9950cf0-721c-448d-925c-8a3547fba7db}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f0fa14a3-8d49-4a5b-b785-c01e2b09a3f8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1d666b31-0575-4943-a520-1bed638cdc7c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {36d19c77-4838-434f-a8c5-6cc2bff73eb0}, !- Handle
  Zone West Perimeter Space - Story Top VAV Terminal Outlet Air Node, !- Name
  {1d666b31-0575-4943-a520-1bed638cdc7c}, !- Inlet Port
  {6ff8cb0d-9096-4351-bb29-f50fb7fdc254}; !- Outlet Port

OS:Node,
  {c5fb1863-be6d-4ecf-83f8-8ffa49002d52}, !- Handle
  Zone West Perimeter Space - Story Top Return Air Node, !- Name
  {38e729ad-9a83-445f-bd33-d14b43c53127}, !- Inlet Port
  {dbb161c5-dfb7-43b4-b06d-f42b40a19ab6}; !- Outlet Port

OS:Connection,
  {6ff8cb0d-9096-4351-bb29-f50fb7fdc254}, !- Handle
  {87c28e4b-f567-48d5-819e-edf61837ef81}, !- Name
  {36d19c77-4838-434f-a8c5-6cc2bff73eb0}, !- Source Object
  3,                                      !- Outlet Port
  {666e4974-cea3-49f8-bd2c-d4a0ee03e491}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {38e729ad-9a83-445f-bd33-d14b43c53127}, !- Handle
  {525bb2e5-9f28-4959-9e3a-74491fd1cb94}, !- Name
  {de78a7ca-a122-4435-bdae-ca4edec6f0e2}, !- Source Object
  3,                                      !- Outlet Port
  {c5fb1863-be6d-4ecf-83f8-8ffa49002d52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbb161c5-dfb7-43b4-b06d-f42b40a19ab6}, !- Handle
  {1673f3a1-c906-47ac-8368-8fe2880a0878}, !- Name
  {c5fb1863-be6d-4ecf-83f8-8ffa49002d52}, !- Source Object
  3,                                      !- Outlet Port
  {a11de5de-b112-401d-a2d6-478f3bf3f2fc}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4da6c830-fbf7-4ad5-bb50-fe0997ee25bd}, !- Handle
  Zone West Perimeter Space - Story Top VAV Terminal Inlet Air Node, !- Name
  {7a2caa22-cdc7-4f7a-b4bd-7b4c487acf47}, !- Inlet Port
  {e9950cf0-721c-448d-925c-8a3547fba7db}; !- Outlet Port

OS:Connection,
  {7a2caa22-cdc7-4f7a-b4bd-7b4c487acf47}, !- Handle
  {50a072af-31c9-402b-8795-389602d249c5}, !- Name
  {f474141d-900d-424f-a476-44fb4a15133b}, !- Source Object
  5,                                      !- Outlet Port
  {4da6c830-fbf7-4ad5-bb50-fe0997ee25bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9950cf0-721c-448d-925c-8a3547fba7db}, !- Handle
  {6c9b1c1c-c7c7-4047-8349-dcdcbed297f2}, !- Name
  {4da6c830-fbf7-4ad5-bb50-fe0997ee25bd}, !- Source Object
  3,                                      !- Outlet Port
  {f5e4f311-2617-478d-aa70-27a2500430bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d666b31-0575-4943-a520-1bed638cdc7c}, !- Handle
  {86aa87e5-fae3-49ff-b9f2-d4804c6afc63}, !- Name
  {f5e4f311-2617-478d-aa70-27a2500430bf}, !- Source Object
  12,                                     !- Outlet Port
  {36d19c77-4838-434f-a8c5-6cc2bff73eb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9a2951a5-dce3-4469-bc91-a8db59014ec7}, !- Handle
  Zone Core Space - Story Top Reheat Coil, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9aad7a66-c138-4247-931e-466a0f97c2b2}, !- Water Inlet Node Name
  {adb7f6d2-defc-468f-88d9-9be28432851e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b77b5f5f-44e8-4224-badb-0146d4b7de39}, !- Handle
  Zone Core Space - Story Top Reheat Coil Inlet Water Node, !- Name
  {abb5441d-8aba-41bd-a6c1-48c4b75374b0}, !- Inlet Port
  {9aad7a66-c138-4247-931e-466a0f97c2b2}; !- Outlet Port

OS:Connection,
  {abb5441d-8aba-41bd-a6c1-48c4b75374b0}, !- Handle
  {e19ee714-5e24-41bc-b44b-45a7e88be144}, !- Name
  {b65d0d01-2b7c-4cf0-9cce-d5966a51c6a8}, !- Source Object
  16,                                     !- Outlet Port
  {b77b5f5f-44e8-4224-badb-0146d4b7de39}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6735ccdd-e942-46ad-a471-edf4f2bcaa33}, !- Handle
  Zone Core Space - Story Top Reheat Coil Outlet Water Node, !- Name
  {adb7f6d2-defc-468f-88d9-9be28432851e}, !- Inlet Port
  {4eb35fca-dbcb-4ecf-b523-42532b22c2ac}; !- Outlet Port

OS:Connection,
  {9aad7a66-c138-4247-931e-466a0f97c2b2}, !- Handle
  {e2224312-30f6-47db-a127-c38f34fa8c5e}, !- Name
  {b77b5f5f-44e8-4224-badb-0146d4b7de39}, !- Source Object
  3,                                      !- Outlet Port
  {9a2951a5-dce3-4469-bc91-a8db59014ec7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {adb7f6d2-defc-468f-88d9-9be28432851e}, !- Handle
  {3f6cc4a7-8cd1-4781-bfe1-f39b733f8d3f}, !- Name
  {9a2951a5-dce3-4469-bc91-a8db59014ec7}, !- Source Object
  6,                                      !- Outlet Port
  {6735ccdd-e942-46ad-a471-edf4f2bcaa33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4eb35fca-dbcb-4ecf-b523-42532b22c2ac}, !- Handle
  {8bff193c-e4f7-461a-a83f-54de312c493a}, !- Name
  {6735ccdd-e942-46ad-a471-edf4f2bcaa33}, !- Source Object
  3,                                      !- Outlet Port
  {649143e9-650d-406a-9c89-bda0be0ee26d}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ef1fdd8c-f673-4910-9fe3-b9f9a93e5f23}, !- Handle
  Zone Core Space - Story Top Reheat Coil Controller, !- Name
  {9a2951a5-dce3-4469-bc91-a8db59014ec7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1f05405b-16a7-440f-8831-52bec9c6a0fc}, !- Handle
  Zone Core Space - Story Top VAV Terminal, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  {0d2a76a6-fa7f-4559-ab2d-b7819c22c383}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9a2951a5-dce3-4469-bc91-a8db59014ec7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {38dabf87-61ff-4f21-af5f-25321c340496}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b4786ebf-c196-46cc-8ed2-9d26adba07c1}, !- Handle
  Zone Core Space - Story Top VAV Terminal Outlet Air Node, !- Name
  {38dabf87-61ff-4f21-af5f-25321c340496}, !- Inlet Port
  {5de0fe46-085d-4b2b-828d-3331e91fabe0}; !- Outlet Port

OS:Node,
  {a1acbd5d-329b-41cd-a3e3-9709298856be}, !- Handle
  Zone Core Space - Story Top Return Air Node, !- Name
  {d2771b85-17cc-420b-8a30-044ca77427a7}, !- Inlet Port
  {78551670-56e0-4374-814b-a42684b3d042}; !- Outlet Port

OS:Connection,
  {5de0fe46-085d-4b2b-828d-3331e91fabe0}, !- Handle
  {0ed796be-99f3-412f-a309-d749a679d175}, !- Name
  {b4786ebf-c196-46cc-8ed2-9d26adba07c1}, !- Source Object
  3,                                      !- Outlet Port
  {0ede0353-acf5-4f6e-aacb-4651086fd10e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2771b85-17cc-420b-8a30-044ca77427a7}, !- Handle
  {b0b79164-7243-4b45-9cf8-31cfd9cdacb4}, !- Name
  {7b788b61-e40a-411c-a7b4-6715e51ab97a}, !- Source Object
  3,                                      !- Outlet Port
  {a1acbd5d-329b-41cd-a3e3-9709298856be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78551670-56e0-4374-814b-a42684b3d042}, !- Handle
  {f4cb0749-ad4f-4aef-85ea-dfa4878b6378}, !- Name
  {a1acbd5d-329b-41cd-a3e3-9709298856be}, !- Source Object
  3,                                      !- Outlet Port
  {a11de5de-b112-401d-a2d6-478f3bf3f2fc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {219ff344-57fd-407e-af9b-3805087ec362}, !- Handle
  Zone Core Space - Story Top VAV Terminal Inlet Air Node, !- Name
  {11969a07-f35c-4faf-916d-4e131374e401}, !- Inlet Port
  {0d2a76a6-fa7f-4559-ab2d-b7819c22c383}; !- Outlet Port

OS:Connection,
  {11969a07-f35c-4faf-916d-4e131374e401}, !- Handle
  {30ecdcdf-91a1-42fe-ae35-a3981b520a76}, !- Name
  {f474141d-900d-424f-a476-44fb4a15133b}, !- Source Object
  6,                                      !- Outlet Port
  {219ff344-57fd-407e-af9b-3805087ec362}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d2a76a6-fa7f-4559-ab2d-b7819c22c383}, !- Handle
  {f1429d28-2803-464b-b990-95480fceb499}, !- Name
  {219ff344-57fd-407e-af9b-3805087ec362}, !- Source Object
  3,                                      !- Outlet Port
  {1f05405b-16a7-440f-8831-52bec9c6a0fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {38dabf87-61ff-4f21-af5f-25321c340496}, !- Handle
  {0617aa02-9d42-4c38-913a-bd2bc2718177}, !- Name
  {1f05405b-16a7-440f-8831-52bec9c6a0fc}, !- Source Object
  12,                                     !- Outlet Port
  {b4786ebf-c196-46cc-8ed2-9d26adba07c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3ac1a62c-bcfe-490a-bf25-13942dd414ed}, !- Handle
  Zone East Perimeter Space - Story Top Reheat Coil, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {77e26b79-b2fd-49b0-8e23-c8e0328d810d}, !- Water Inlet Node Name
  {530ea583-833b-4752-981e-5bf360b410b7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c3553e71-e81e-470c-b776-e91146838e6e}, !- Handle
  Zone East Perimeter Space - Story Top Reheat Coil Inlet Water Node, !- Name
  {1c2dfded-9e0d-4b3b-b2aa-1056a32612e2}, !- Inlet Port
  {77e26b79-b2fd-49b0-8e23-c8e0328d810d}; !- Outlet Port

OS:Connection,
  {1c2dfded-9e0d-4b3b-b2aa-1056a32612e2}, !- Handle
  {af264e53-b89b-4b6f-9296-5d56331a1f0d}, !- Name
  {b65d0d01-2b7c-4cf0-9cce-d5966a51c6a8}, !- Source Object
  17,                                     !- Outlet Port
  {c3553e71-e81e-470c-b776-e91146838e6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0fb017f-7bcf-45a7-89ab-3180b27751bf}, !- Handle
  Zone East Perimeter Space - Story Top Reheat Coil Outlet Water Node, !- Name
  {530ea583-833b-4752-981e-5bf360b410b7}, !- Inlet Port
  {90c1aeca-d5f0-4b98-96c3-24df38ec1b58}; !- Outlet Port

OS:Connection,
  {77e26b79-b2fd-49b0-8e23-c8e0328d810d}, !- Handle
  {11622173-cef7-4520-b274-6ca5b61d5b09}, !- Name
  {c3553e71-e81e-470c-b776-e91146838e6e}, !- Source Object
  3,                                      !- Outlet Port
  {3ac1a62c-bcfe-490a-bf25-13942dd414ed}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {530ea583-833b-4752-981e-5bf360b410b7}, !- Handle
  {36b133bd-f498-45a6-bd88-fa3f08da80e5}, !- Name
  {3ac1a62c-bcfe-490a-bf25-13942dd414ed}, !- Source Object
  6,                                      !- Outlet Port
  {b0fb017f-7bcf-45a7-89ab-3180b27751bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90c1aeca-d5f0-4b98-96c3-24df38ec1b58}, !- Handle
  {21242eb1-d4d4-4e27-9f0e-a1a20682c9b4}, !- Name
  {b0fb017f-7bcf-45a7-89ab-3180b27751bf}, !- Source Object
  3,                                      !- Outlet Port
  {649143e9-650d-406a-9c89-bda0be0ee26d}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2e47f309-c987-455b-ab5c-010df7413676}, !- Handle
  Zone East Perimeter Space - Story Top Reheat Coil Controller, !- Name
  {3ac1a62c-bcfe-490a-bf25-13942dd414ed}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {94b4cdb2-bdab-40c2-9032-4a50f9d0bfbd}, !- Handle
  Zone East Perimeter Space - Story Top VAV Terminal, !- Name
  {e1ed93bb-9718-4a16-ae23-baba51faf680}, !- Availability Schedule Name
  {650c6153-9aa7-481b-a356-61367d8f844a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3ac1a62c-bcfe-490a-bf25-13942dd414ed}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6126d1e8-bc30-4452-a09d-6b977cfb26a4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f61a7eca-d69f-46e3-b366-dc4dab448285}, !- Handle
  Zone East Perimeter Space - Story Top VAV Terminal Outlet Air Node, !- Name
  {6126d1e8-bc30-4452-a09d-6b977cfb26a4}, !- Inlet Port
  {725f0a31-1cd9-4c6e-bfff-6e9c32c0c5eb}; !- Outlet Port

OS:Node,
  {2e05151d-7292-457c-bad0-794a3936cd0d}, !- Handle
  Zone East Perimeter Space - Story Top Return Air Node, !- Name
  {aab89efe-d8a5-4ce9-a3fd-eceec2b451cd}, !- Inlet Port
  {76fd910a-9798-4402-8d55-a3af91f8780d}; !- Outlet Port

OS:Connection,
  {725f0a31-1cd9-4c6e-bfff-6e9c32c0c5eb}, !- Handle
  {198b5926-7c21-478f-96e6-038e77744c36}, !- Name
  {f61a7eca-d69f-46e3-b366-dc4dab448285}, !- Source Object
  3,                                      !- Outlet Port
  {2ea89aff-76bd-4be1-b3be-8d3ce17b260a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aab89efe-d8a5-4ce9-a3fd-eceec2b451cd}, !- Handle
  {1a41bde6-5e2e-4a3f-bbd9-34246daa7729}, !- Name
  {2a60f683-97d2-48d4-9191-a501365e0758}, !- Source Object
  3,                                      !- Outlet Port
  {2e05151d-7292-457c-bad0-794a3936cd0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76fd910a-9798-4402-8d55-a3af91f8780d}, !- Handle
  {d707a410-a1c9-4919-bb45-5df1ee2388ee}, !- Name
  {2e05151d-7292-457c-bad0-794a3936cd0d}, !- Source Object
  3,                                      !- Outlet Port
  {a11de5de-b112-401d-a2d6-478f3bf3f2fc}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {01c5791b-b5af-40ae-bdc4-45edcde4f430}, !- Handle
  Zone East Perimeter Space - Story Top VAV Terminal Inlet Air Node, !- Name
  {1ad87e2b-32b4-4e9b-8ea7-10e877502a02}, !- Inlet Port
  {650c6153-9aa7-481b-a356-61367d8f844a}; !- Outlet Port

OS:Connection,
  {1ad87e2b-32b4-4e9b-8ea7-10e877502a02}, !- Handle
  {c4e0a091-631a-4316-9263-54966baebe0d}, !- Name
  {f474141d-900d-424f-a476-44fb4a15133b}, !- Source Object
  7,                                      !- Outlet Port
  {01c5791b-b5af-40ae-bdc4-45edcde4f430}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {650c6153-9aa7-481b-a356-61367d8f844a}, !- Handle
  {f9247146-b7da-4c17-a057-85b3b7aa6045}, !- Name
  {01c5791b-b5af-40ae-bdc4-45edcde4f430}, !- Source Object
  3,                                      !- Outlet Port
  {94b4cdb2-bdab-40c2-9032-4a50f9d0bfbd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6126d1e8-bc30-4452-a09d-6b977cfb26a4}, !- Handle
  {48ac6a1e-81f4-42c6-82ca-4fbbe2b80d34}, !- Name
  {94b4cdb2-bdab-40c2-9032-4a50f9d0bfbd}, !- Source Object
  12,                                     !- Outlet Port
  {f61a7eca-d69f-46e3-b366-dc4dab448285}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {55cf9b87-185b-4b06-832d-c09153fa042a}, !- Handle
  {0c207b21-fed8-4328-9e55-ebd59787fa3e}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Inferred;                               !- Feature Value 1

