    <td align="right">10547.36</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">5 ZONE VAV MAIN HTG COIL</td>
    <td align="right">549785.69</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">5 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">32336.43</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">87121.37</td>
    <td align="right">54812.00</td>
    <td align="right">32309.37</td>
    <td align="right">0.63</td>
    <td align="right">10377.01</td>
    <td align="right">105.25</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">5 ZONE VAV CLG COIL</td>
    <td align="right">7120898.11</td>
    <td align="right">4654527.69</td>
    <td align="right">2466370.42</td>
    <td align="right">0.65</td>
    <td align="right">839210.66</td>
    <td align="right">8511.74</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">5 ZONE VAV 1 CLG COIL</td>
    <td align="right">432750.10</td>
    <td align="right">283917.22</td>
    <td align="right">148832.88</td>
    <td align="right">0.66</td>
    <td align="right">51111.76</td>
    <td align="right">518.40</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER User {Btu/W-h}</td>
    <td align="right">SEER Standard {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 129KBTU/HR 11.0EER</td>
    <td align="right">22770.7</td>
    <td align="right">3.07</td>
    <td align="right">10.49</td>
    <td align="right">11.11</td>
    <td align="right">10.51</td>
    <td align="right">10.31</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 89KBTU/HR 11.0EER</td>
    <td align="right">17584.9</td>
    <td align="right">3.18</td>
    <td align="right">10.84</td>
    <td align="right">11.48</td>
    <td align="right">10.86</td>
    <td align="right">10.82</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 113KBTU/HR 11.0EER</td>
    <td align="right">21054.8</td>
    <td align="right">3.16</td>
    <td align="right">10.78</td>
    <td align="right">11.42</td>
    <td align="right">10.80</td>
    <td align="right">10.73</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 146KBTU/HR 10.8EER</td>
    <td align="right">24723.6</td>
    <td align="right">3.06</td>
    <td align="right">10.43</td>
    <td align="right">10.29</td>
    <td align="right">10.17</td>
    <td align="right">9.95</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">08/03/2009</td>
    <td align="right">08/07/2009</td>
    <td align="right">Monday</td>
    <td align="right">5</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">08/03/2009</td>
    <td align="right">08/07/2009</td>
    <td align="right">Monday</td>
    <td align="right">5</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">08/03/2009</td>
    <td align="right">08/07/2009</td>
    <td align="right">Monday</td>
    <td align="right">5</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">03/08</td>
    <td align="right">11/01</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">03/08</td>
    <td align="right">11/01</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">5</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Data</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Data-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Max Dry-Bulb Temp {C}</td>
    <td align="right">Temp Range {dC}</td>
    <td align="right">Temp Range Ind Type</td>
    <td align="right">Hum Ind Type</td>
    <td align="right">Hum Ind Value at Max Temp</td>
    <td align="right">Hum Ind Units</td>
    <td align="right">Pressure {Pa}</td>
    <td align="right">Wind Direction {deg CW from N}</td>
    <td align="right">Wind Speed {m/s}</td>
    <td align="right">Clearness</td>
    <td align="right">Rain</td>
    <td align="right">Snow</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">41.10</td>
    <td align="right">13.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">19.00</td>
    <td align="right">{C}</td>
    <td align="right">92332</td>
    <td align="right">300</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">31.60</td>
    <td align="right">13.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">22.50</td>
    <td align="right">{C}</td>
    <td align="right">92332</td>
    <td align="right">300</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">-0.20</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-0.20</td>
    <td align="right">{C}</td>
    <td align="right">92332</td>
    <td align="right">140</td>
    <td align="right">2.5</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">41.10</td>
    <td align="right">13.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">19.00</td>
    <td align="right">{C}</td>
    <td align="right">92332</td>
    <td align="right">300</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">31.60</td>
    <td align="right">13.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">22.50</td>
    <td align="right">{C}</td>
    <td align="right">92332</td>
    <td align="right">300</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">-0.20</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-0.20</td>
    <td align="right">{C}</td>
    <td align="right">92332</td>
    <td align="right">140</td>
    <td align="right">2.5</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">41.10</td>
    <td align="right">13.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">19.00</td>
    <td align="right">{C}</td>
    <td align="right">92332</td>
    <td align="right">300</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">31.60</td>
    <td align="right">13.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">22.50</td>
    <td align="right">{C}</td>
    <td align="right">92332</td>
    <td align="right">300</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">-0.20</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-0.20</td>
    <td align="right">{C}</td>
    <td align="right">92332</td>
    <td align="right">140</td>
    <td align="right">2.5</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Misc</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Misc-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DayOfYear</td>
    <td align="right">ASHRAE A Coeff</td>
    <td align="right">ASHRAE B Coeff</td>
    <td align="right">ASHRAE C Coeff</td>
    <td align="right">Solar Constant-Annual Variation</td>
    <td align="right">Eq of Time {minutes}</td>
    <td align="right">Solar Declination Angle {deg}</td>
    <td align="right">Solar Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.1104920584E-002</td>
    <td align="right">7.1403526273E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8333095162E-002</td>
    <td align="right">0.2622479968</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">4.3298805978E-002</td>
    <td align="right">0.1276136511</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4797429071E-002</td>
    <td align="right">0.1238555645</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">5.7991086652E-002</td>
    <td align="right">0.1656194818</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1492010310E-002</td>
    <td align="right">0.1414391090</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">5.6264524340E-002</td>
    <td align="right">0.2230091888</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5134615805</td>
    <td align="right">16.5852438756</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">4.3309451714E-002</td>
    <td align="right">0.1509736853</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3278716274E-002</td>
    <td align="right">0.1060484576</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">3.8954994257E-002</td>
    <td align="right">0.1282556406</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3184744513E-002</td>
    <td align="right">8.3192141610E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">5.6658295123E-002</td>
    <td align="right">0.2054320616</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.2224811692E-002</td>
    <td align="right">0.3492459890</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">6.0095109662E-002</td>
    <td align="right">0.2014624170</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5008688350E-002</td>
    <td align="right">0.2325903415</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">5.9271915905E-002</td>
    <td align="right">0.1979288497</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5944937101E-002</td>
    <td align="right">0.1925722202</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">5.6278297648E-002</td>
    <td align="right">0.2130863472</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1312910618</td>
    <td align="right">0.4256401438</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">5.4554652911E-002</td>
    <td align="right">0.1899513386</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3497502957E-002</td>
    <td align="right">0.1961917585</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">5.3970401099E-002</td>
    <td align="right">0.1810695170</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4009060094E-002</td>
    <td align="right">0.1617130479</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">5.6265045873E-002</td>
    <td align="right">0.2311947321</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4830909324</td>
    <td align="right">2.9910724462</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">4.6222028480E-002</td>
    <td align="right">0.1713009153</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7646117942E-002</td>
    <td align="right">0.1184553675</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">4.0009672291E-002</td>
    <td align="right">0.1404330582</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9441813262E-002</td>
    <td align="right">9.2097139508E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.2243541456E-002</td>
    <td align="right">7.2803662601E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9465559788E-002</td>
    <td align="right">0.2400551138</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">5.1347746726E-002</td>
    <td align="right">0.1538112385</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5664464978E-002</td>
    <td align="right">0.1216802219</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">4.2803084156E-002</td>
    <td align="right">0.1510455014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3872339679E-002</td>
    <td align="right">0.1192067500</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">5.3753298756E-002</td>
    <td align="right">0.1021272688</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8340979849E-002</td>
    <td align="right">4.7992726115E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">4.1016503928E-002</td>
    <td align="right">0.1205754244</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0687306513E-002</td>
    <td align="right">6.3905445485E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">4.3117609704E-002</td>
    <td align="right">0.1415398171</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1078376313E-002</td>
    <td align="right">4.5054105738E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">3.5015401410E-002</td>
    <td align="right">5.9079477879E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3649590432E-002</td>
    <td align="right">0.1191838566</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">3.2121844024E-002</td>
    <td align="right">0.1234781611</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4616248389E-002</td>
    <td align="right">0.1478228628</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.9341298848E-002</td>
    <td align="right">9.8641955888E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3158939053E-002</td>
    <td align="right">0.1034509958</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">3.9531513845E-002</td>
    <td align="right">6.4912904550E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9992548028E-002</td>
    <td align="right">9.3123766332E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.8891874976E-002</td>
    <td align="right">0.1171374978</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4501245824E-002</td>
    <td align="right">0.1236765067</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.0006387110E-002</td>
    <td align="right">5.2522387787E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1898720308E-002</td>
    <td align="right">7.5111965310E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">5.5324702972E-002</td>
    <td align="right">8.5839345827E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8880456273E-002</td>
    <td align="right">6.7555419922E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.8552318930E-002</td>
    <td align="right">8.6497160640E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4796100092E-002</td>
    <td align="right">7.4312517483E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.8871333848E-002</td>
    <td align="right">4.8947058642E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7171167337E-002</td>
    <td align="right">4.5162223868E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">4.4685275400E-002</td>
    <td align="right">0.1212922973</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4164787911E-002</td>
    <td align="right">0.3369839674</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">4.5251737218E-002</td>
    <td align="right">0.1302111595</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4361552748</td>
    <td align="right">2.7561274558</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">8.6466711418E-002</td>
    <td align="right">0.2385805184</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.9318042531E-002</td>
    <td align="right">0.2768026043</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">9.9849734126E-002</td>
    <td align="right">0.3306885776</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.9033916614</td>
    <td align="right">6.3940383690</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1099060809</td>
    <td align="right">0.3656593768</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1731076264</td>
    <td align="right">0.7429545482</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1142450526</td>
    <td align="right">0.4003554826</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2000141907</td>
    <td align="right">0.9494867645</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1094208981</td>
    <td align="right">0.3616282970</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1184756607</td>
    <td align="right">0.5163716596</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1068084588</td>
    <td align="right">0.3337107663</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1983555873</td>
    <td align="right">1.0628737414</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1139232030</td>
    <td align="right">0.3696566283</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2465140044</td>
    <td align="right">1.5139424470</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1101153302</td>
    <td align="right">0.3642641656</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1194798179</td>
    <td align="right">0.5578166547</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1070078793</td>
    <td align="right">0.3414201493</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1880566633</td>
    <td align="right">0.9530735041</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1139523637</td>
    <td align="right">0.3780275469</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2320590637</td>
    <td align="right">1.3486243602</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">9.7743346738E-002</td>
    <td align="right">0.3238781602</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8097688065</td>
    <td align="right">14.7540014711</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1101357988</td>
    <td align="right">0.3666704092</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1723527256</td>
    <td align="right">0.7353412357</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">SizingPeriod: TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1141898086</td>
    <td align="right">0.4023195844</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1972540435</td>
    <td align="right">0.9104451722</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.4928665897E-002</td>
    <td align="right">7.2185156138E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3414807887E-002</td>
    <td align="right">0.1020481956</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2644883799</td>
    <td align="right">0.3032128459</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3699931185</td>
    <td align="right">0.4694432615</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2793092604</td>
    <td align="right">0.3373413445</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3791088470</td>
    <td align="right">0.4826068859</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1257891991</td>
    <td align="right">0.2565094792</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2367709914</td>
    <td align="right">0.4619470814</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.5497398055</td>
    <td align="right">0.7335125411</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3888942226</td>
    <td align="right">0.4918407416</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.5389664273</td>
    <td align="right">0.7253993028</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3896468565</td>
    <td align="right">0.4868294322</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.9599617715E-002</td>
    <td align="right">0.1662542026</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1906340208</td>
    <td align="right">0.5091912079</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.4479708518</td>
    <td align="right">0.5843601350</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3964042124</td>
    <td align="right">0.5240825075</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.4415869167</td>
    <td align="right">0.6227328143</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3934504883</td>
    <td align="right">0.5105380305</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.1787719016E-002</td>
    <td align="right">0.1886350775</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2010484444</td>
    <td align="right">0.4429457421</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.4787589912</td>
    <td align="right">0.6170359662</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3992818810</td>
    <td align="right">0.5212237422</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.4641941517</td>
    <td align="right">0.6414365690</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3969909697</td>
    <td align="right">0.5100634246</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2747112394</td>
    <td align="right">0.5573873889</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3083094352</td>
    <td align="right">0.5038152876</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.7629659443</td>
    <td align="right">1.0492012909</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4005777360</td>
    <td align="right">0.5195520333</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.7386122573</td>
    <td align="right">1.1064576411</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3989752227</td>
    <td align="right">0.5094410455</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<b>Plant Coincident Sizing Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Plant Coincident Sizing Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Plant Loop Name</td>
    <td align="right">Sizing Pass {#}</td>
    <td align="right">Measured Mass Flow{kg/s}</td>
    <td align="right">Measured Demand {W}</td>
    <td align="right">Demand Calculated Mass Flow{kg/s}</td>
    <td align="right">Sizes Changed {Yes/No}</td>
    <td align="right">Previous Volume Flow Rate {m3/s}</td>
    <td align="right">New Volume Flow Rate {m3/s}</td>
    <td align="right">Demand Check Applied {Yes/No}</td>
    <td align="right">Sizing Factor {}</td>
    <td align="right">Normalized Change {}</td>
    <td align="right">Specific Heat{J/kg-K}</td>
    <td align="right">Density {kg/m3}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">1</td>
    <td align="right">291.5886848</td>
    <td align="right">7083082.69</td>
    <td align="right">303.7103726</td>
    <td align="right">Yes</td>
    <td align="right">0.291618</td>
    <td align="right">0.349303</td>
    <td align="right">Yes</td>
    <td align="right">1.1500</td>
    <td align="right">0.197807</td>
    <td align="right">4197.9300</td>
    <td align="right">999.8980</td>
  </tr>
</table>
<br><br>
<b>Chiller Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Chiller Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">IPLV in SI Units {W/W}</td>
    <td align="right">IPLV in IP Units {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2010 WATERCOOLED  ROTARY SCREW CHILLER 0 1574TONS 0.6KW/TON</td>
    <td align="right">8.21</td>
    <td align="right">28.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsSummary::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-04-20
    08:19:21</b></p>
<b>Heat Emission by Components</b><br><br>
<!-- FullName:Annual Heat Emissions Summary_Entire Facility_Heat Emission by Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">      154.66</td>
    <td align="right">        -5.2</td>
    <td align="right">        0.00</td>
    <td align="right">      -276.8</td>
    <td align="right">     1028.35</td>
    <td align="right">      901.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-04-20
    08:19:21</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">       41.10</td>
    <td align="right">       13.80</td>
    <td align="right">       19.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.00</td>
    <td align="right">      300.00</td>
  </tr>
  <tr>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB 1</td>
    <td align="right">       31.60</td>
    <td align="right">       13.80</td>
    <td align="right">       22.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.00</td>
    <td align="right">      300.00</td>
  </tr>
  <tr>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">       -0.20</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.50</td>
    <td align="right">      140.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-04-20
    08:19:21</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">     3456.64</td>
    <td align="right">     3456.64</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-20.83</td>
    <td align="right">        0.55</td>
    <td align="right">       0.273</td>
    <td align="right">       0.283</td>
    <td align="right">     3456.64</td>
    <td align="right">     3456.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      220.50</td>
    <td align="right">       66.15</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">      233.52</td>
    <td align="right">      233.52</td>
    <td align="right">       45.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">     3969.04</td>
    <td align="right">     1190.71</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      220.50</td>
    <td align="right">       66.15</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 78</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-20.83</td>
    <td align="right">        0.55</td>
    <td align="right">       0.273</td>
    <td align="right">       0.283</td>
    <td align="right">      233.52</td>
    <td align="right">      233.52</td>
    <td align="right">      225.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      330.75</td>
    <td align="right">       99.23</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">      360.73</td>
    <td align="right">      360.73</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">     5953.56</td>
    <td align="right">     1786.07</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      330.75</td>
    <td align="right">       99.23</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 72</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-20.83</td>
    <td align="right">        0.55</td>
    <td align="right">       0.273</td>
    <td align="right">       0.283</td>
    <td align="right">      360.73</td>
    <td align="right">      360.73</td>
    <td align="right">      135.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      330.75</td>
    <td align="right">       99.23</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">      360.73</td>
    <td align="right">      360.73</td>
    <td align="right">      135.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">     5953.56</td>
    <td align="right">     1786.07</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      330.75</td>
    <td align="right">       99.23</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-20.83</td>
    <td align="right">        0.55</td>
    <td align="right">       0.273</td>
    <td align="right">       0.283</td>
    <td align="right">      360.73</td>
    <td align="right">      360.73</td>
    <td align="right">      315.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      220.50</td>
    <td align="right">       66.15</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">      233.52</td>
    <td align="right">      233.52</td>
    <td align="right">      225.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">     3969.04</td>
    <td align="right">     1190.71</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      220.50</td>
    <td align="right">       66.15</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-20.83</td>
    <td align="right">        0.55</td>
    <td align="right">       0.273</td>
    <td align="right">       0.283</td>
    <td align="right">      233.52</td>
    <td align="right">      233.52</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      184.27</td>
    <td align="right">      184.27</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      294.52</td>
    <td align="right">      294.52</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      184.27</td>
    <td align="right">      184.27</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      294.52</td>
    <td align="right">      294.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">     3456.64</td>
    <td align="right">     3456.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">     3316.86</td>
    <td align="right">     3316.86</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">     5301.38</td>
    <td align="right">     5301.38</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">     3316.86</td>
    <td align="right">     3316.86</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">     5301.38</td>
    <td align="right">     5301.38</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">    62219.47</td>
    <td align="right">    62219.47</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 60</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">    62219.47</td>
    <td align="right">    62219.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 86</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      184.27</td>
    <td align="right">      184.27</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 87</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      294.52</td>
    <td align="right">      294.52</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 88</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      184.27</td>
    <td align="right">      184.27</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 89</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      294.52</td>
    <td align="right">      294.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 85</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">     3456.64</td>
    <td align="right">     3456.64</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       25.62</td>
    <td align="right">       25.62</td>
    <td align="right">      225.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      184.27</td>
    <td align="right">      184.27</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       25.62</td>
    <td align="right">       25.62</td>
    <td align="right">      315.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      233.52</td>
    <td align="right">      233.52</td>
    <td align="right">      225.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      461.16</td>
    <td align="right">      461.16</td>
    <td align="right">      225.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">     3316.86</td>
    <td align="right">     3316.86</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      461.16</td>
    <td align="right">      461.16</td>
    <td align="right">      315.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">     4203.40</td>
    <td align="right">     4203.40</td>
    <td align="right">       45.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">     4203.40</td>
    <td align="right">     4203.40</td>
    <td align="right">      225.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 75</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       25.62</td>
    <td align="right">       25.62</td>
    <td align="right">      225.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 76</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      184.27</td>
    <td align="right">      184.27</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       25.62</td>
    <td align="right">       25.62</td>
    <td align="right">      315.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 73</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      233.52</td>
    <td align="right">      233.52</td>
    <td align="right">       45.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      294.52</td>
    <td align="right">      294.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       25.62</td>
    <td align="right">       25.62</td>
    <td align="right">      225.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       25.62</td>
    <td align="right">       25.62</td>
    <td align="right">      135.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      360.73</td>
    <td align="right">      360.73</td>
    <td align="right">      135.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      461.16</td>
    <td align="right">      461.16</td>
    <td align="right">      135.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">     5301.38</td>
    <td align="right">     5301.38</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      461.16</td>
    <td align="right">      461.16</td>
    <td align="right">      225.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 37</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">     6493.23</td>
    <td align="right">     6493.23</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">     6493.23</td>
    <td align="right">     6493.23</td>
    <td align="right">      135.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       25.62</td>
    <td align="right">       25.62</td>
    <td align="right">      135.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      294.52</td>
    <td align="right">      294.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 71</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       25.62</td>
    <td align="right">       25.62</td>
    <td align="right">      225.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 67</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      360.73</td>
    <td align="right">      360.73</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       25.62</td>
    <td align="right">       25.62</td>
    <td align="right">      315.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      294.52</td>
    <td align="right">      294.52</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       25.62</td>
    <td align="right">       25.62</td>
    <td align="right">       45.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      360.73</td>
    <td align="right">      360.73</td>
    <td align="right">      315.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      461.16</td>
    <td align="right">      461.16</td>
    <td align="right">      315.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">     5301.38</td>
    <td align="right">     5301.38</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      461.16</td>
    <td align="right">      461.16</td>
    <td align="right">       45.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 49</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">     6493.23</td>
    <td align="right">     6493.23</td>
    <td align="right">      135.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">     6493.23</td>
    <td align="right">     6493.23</td>
    <td align="right">      315.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 81</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       25.62</td>
    <td align="right">       25.62</td>
    <td align="right">      315.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 82</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      294.52</td>
    <td align="right">      294.52</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 83</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       25.62</td>
    <td align="right">       25.62</td>
    <td align="right">       45.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 79</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      360.73</td>
    <td align="right">      360.73</td>
    <td align="right">      135.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       25.62</td>
    <td align="right">       25.62</td>
    <td align="right">       45.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      184.27</td>
    <td align="right">      184.27</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       25.62</td>
    <td align="right">       25.62</td>
    <td align="right">      135.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      233.52</td>
    <td align="right">      233.52</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      461.16</td>
    <td align="right">      461.16</td>
    <td align="right">       45.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">     3316.86</td>
    <td align="right">     3316.86</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      461.16</td>
    <td align="right">      461.16</td>
    <td align="right">      135.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">     4203.40</td>
    <td align="right">     4203.40</td>
    <td align="right">      225.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">     4203.40</td>
    <td align="right">     4203.40</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 63</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       25.62</td>
    <td align="right">       25.62</td>
    <td align="right">       45.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 64</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      184.27</td>
    <td align="right">      184.27</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       25.62</td>
    <td align="right">       25.62</td>
    <td align="right">      135.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 61</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      233.52</td>
    <td align="right">      233.52</td>
    <td align="right">      225.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">VIG</td>
    <td align="right">      154.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      154.35</td>
    <td align="right">      154.35</td>
    <td align="right">       1.314</td>
    <td align="right">       0.261</td>
    <td align="right">       0.448</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 14</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">VIG</td>
    <td align="right">      154.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      154.35</td>
    <td align="right">     2778.33</td>
    <td align="right">       1.314</td>
    <td align="right">       0.261</td>
    <td align="right">       0.448</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 44</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">VIG</td>
    <td align="right">      154.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      154.35</td>
    <td align="right">      154.35</td>
    <td align="right">       1.314</td>
    <td align="right">       0.261</td>
    <td align="right">       0.448</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 74</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">VIG</td>
    <td align="right">      231.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      231.53</td>
    <td align="right">      231.53</td>
    <td align="right">       1.314</td>
    <td align="right">       0.261</td>
    <td align="right">       0.448</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 8</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">VIG</td>
    <td align="right">      231.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      231.53</td>
    <td align="right">     4167.49</td>
    <td align="right">       1.314</td>
    <td align="right">       0.261</td>
    <td align="right">       0.448</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 38</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">VIG</td>
    <td align="right">      231.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      231.53</td>
    <td align="right">      231.53</td>
    <td align="right">       1.314</td>
    <td align="right">       0.261</td>
    <td align="right">       0.448</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">VIG</td>
    <td align="right">      231.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      231.53</td>
    <td align="right">      231.53</td>
    <td align="right">       1.314</td>
    <td align="right">       0.261</td>
    <td align="right">       0.448</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">VIG</td>
    <td align="right">      231.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      231.53</td>
    <td align="right">     4167.49</td>
    <td align="right">       1.314</td>
    <td align="right">       0.261</td>
    <td align="right">       0.448</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 50</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">VIG</td>
    <td align="right">      231.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      231.53</td>
    <td align="right">      231.53</td>
    <td align="right">       1.314</td>
    <td align="right">       0.261</td>
    <td align="right">       0.448</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 80</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">VIG</td>
    <td align="right">      154.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      154.35</td>
    <td align="right">      154.35</td>
    <td align="right">       1.314</td>
    <td align="right">       0.261</td>
    <td align="right">       0.448</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 2</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">VIG</td>
    <td align="right">      154.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      154.35</td>
    <td align="right">     2778.33</td>
    <td align="right">       1.314</td>
    <td align="right">       0.261</td>
    <td align="right">       0.448</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 32</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">VIG</td>
    <td align="right">      154.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      154.35</td>
    <td align="right">      154.35</td>
    <td align="right">       1.314</td>
    <td align="right">       0.261</td>
    <td align="right">       0.448</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 62</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15435.14</td>
    <td align="right">       1.314</td>
    <td align="right">       0.261</td>
    <td align="right">       0.448</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4630.54</td>
    <td align="right">       1.314</td>
    <td align="right">       0.261</td>
    <td align="right">       0.448</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10804.60</td>
    <td align="right">       1.314</td>
    <td align="right">       0.261</td>
    <td align="right">       0.448</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-04-20
    08:19:21</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-04-20
    08:19:21</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">      9.6875</td>
    <td align="right">     3456.64</td>
    <td align="right">    33486.24</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2010</td>
    <td align="right">       51.40</td>
    <td align="right">      168.00</td>
    <td align="right">       66.68</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.74</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">      9.6875</td>
    <td align="right">    62219.47</td>
    <td align="right">   602752.36</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2010</td>
    <td align="right">       51.40</td>
    <td align="right">      168.00</td>
    <td align="right">       66.68</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      103.35</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">      9.6875</td>
    <td align="right">     3456.64</td>
    <td align="right">    33486.24</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2010</td>
    <td align="right">       51.40</td>
    <td align="right">      168.00</td>
    <td align="right">       66.68</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.74</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">      9.6875</td>
    <td align="right">      233.52</td>
    <td align="right">     2262.25</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2010</td>
    <td align="right">       51.40</td>
    <td align="right">      168.00</td>
    <td align="right">       34.75</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">      9.6875</td>
    <td align="right">     4203.40</td>
    <td align="right">    40720.53</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2010</td>
    <td align="right">       51.40</td>
    <td align="right">      168.00</td>
    <td align="right">       34.75</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.64</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">      9.6875</td>
    <td align="right">      233.52</td>
    <td align="right">     2262.25</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2010</td>
    <td align="right">       51.40</td>
    <td align="right">      168.00</td>
    <td align="right">       34.75</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">      9.6875</td>
    <td align="right">      360.73</td>
    <td align="right">     3494.63</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2010</td>
    <td align="right">       51.40</td>
    <td align="right">      168.00</td>
    <td align="right">       34.76</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">      9.6875</td>
    <td align="right">     6493.23</td>
    <td align="right">    62903.29</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2010</td>
    <td align="right">       51.40</td>
    <td align="right">      168.00</td>
    <td align="right">       34.76</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.62</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">      9.6875</td>
    <td align="right">      360.73</td>
    <td align="right">     3494.63</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2010</td>
    <td align="right">       51.40</td>
    <td align="right">      168.00</td>
    <td align="right">       34.76</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">      9.6875</td>
    <td align="right">      360.73</td>
    <td align="right">     3494.63</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2010</td>
    <td align="right">       51.40</td>
    <td align="right">      168.00</td>
    <td align="right">       35.12</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">      9.6875</td>
    <td align="right">     6493.23</td>
    <td align="right">    62903.29</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2010</td>
    <td align="right">       51.40</td>
    <td align="right">      168.00</td>
    <td align="right">       35.12</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.68</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">      9.6875</td>
    <td align="right">      360.73</td>
    <td align="right">     3494.63</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2010</td>
    <td align="right">       51.40</td>
    <td align="right">      168.00</td>
    <td align="right">       35.12</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">      9.6875</td>
    <td align="right">      233.52</td>
    <td align="right">     2262.25</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2010</td>
    <td align="right">       51.40</td>
    <td align="right">      168.00</td>
    <td align="right">       34.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">      9.6875</td>
    <td align="right">     4203.40</td>
    <td align="right">    40720.53</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2010</td>
    <td align="right">       51.40</td>
    <td align="right">      168.00</td>
    <td align="right">       34.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.65</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">      9.6875</td>
    <td align="right">      233.52</td>
    <td align="right">     2262.25</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2010</td>
    <td align="right">       51.40</td>
    <td align="right">      168.00</td>
    <td align="right">       34.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      9.6875</td>
    <td align="right">    92903.04</td>
    <td align="right">   900000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.32</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SPACE - STORY GROUND DAYLT SENSOR 1</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.54</td>
    <td align="right">     2262.25</td>
    <td align="right">     1214.83</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SPACE - STORY MID DAYLT SENSOR 1</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.54</td>
    <td align="right">     2262.25</td>
    <td align="right">     1214.83</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SPACE - STORY TOP DAYLT SENSOR 1</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.54</td>
    <td align="right">     2262.25</td>
    <td align="right">     1214.83</td>
  </tr>
  <tr>
    <td align="right">NORTH PERIMETER SPACE - STORY GROUND DAYLT SENSOR 1</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.53</td>
    <td align="right">     3494.63</td>
    <td align="right">     1862.64</td>
  </tr>
  <tr>
    <td align="right">NORTH PERIMETER SPACE - STORY MID DAYLT SENSOR 1</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.53</td>
    <td align="right">     3494.63</td>
    <td align="right">     1862.64</td>
  </tr>
  <tr>
    <td align="right">NORTH PERIMETER SPACE - STORY TOP DAYLT SENSOR 1</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.53</td>
    <td align="right">     3494.63</td>
    <td align="right">     1862.64</td>
  </tr>
  <tr>
    <td align="right">SOUTH PERIMETER SPACE - STORY GROUND DAYLT SENSOR 1</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.53</td>
    <td align="right">     3494.63</td>
    <td align="right">     1862.64</td>
  </tr>
  <tr>
    <td align="right">SOUTH PERIMETER SPACE - STORY MID DAYLT SENSOR 1</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.53</td>
    <td align="right">     3494.63</td>
    <td align="right">     1862.64</td>
  </tr>
  <tr>
    <td align="right">SOUTH PERIMETER SPACE - STORY TOP DAYLT SENSOR 1</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.53</td>
    <td align="right">     3494.63</td>
    <td align="right">     1862.64</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SPACE - STORY GROUND DAYLT SENSOR 1</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.54</td>
    <td align="right">     2262.25</td>
    <td align="right">     1214.83</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SPACE - STORY MID DAYLT SENSOR 1</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.54</td>
    <td align="right">     2262.25</td>
    <td align="right">     1214.83</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SPACE - STORY TOP DAYLT SENSOR 1</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.54</td>
    <td align="right">     2262.25</td>
    <td align="right">     1214.83</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-04-20
    08:19:21</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">90.1-2010 WATERCOOLED  ROTARY SCREW CHILLER 0 1574TONS 0.6KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">  5756536.88</td>
    <td align="right">        5.67</td>
    <td align="right">        8.21</td>
    <td align="right">       28.03</td>
  </tr>
  <tr>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER 38.2 GPM/HP</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">  8066517.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOILER 12277KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  3292890.11</td>
    <td align="right">        0.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    77058.83</td>
    <td align="right">    87121.37</td>
    <td align="right">    54812.00</td>
    <td align="right">    32309.37</td>
    <td align="right">        0.63</td>
    <td align="right">-</td>
    <td align="right">    10377.01</td>
    <td align="right">      105.25</td>
  </tr>
  <tr>
    <td align="right">5 ZONE VAV CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  5358356.54</td>
    <td align="right">  7120898.11</td>
    <td align="right">  4654527.69</td>
    <td align="right">  2466370.42</td>
    <td align="right">        0.65</td>
    <td align="right">-</td>
    <td align="right">   839210.66</td>
    <td align="right">     8511.74</td>
  </tr>
  <tr>
    <td align="right">5 ZONE VAV 1 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   321121.51</td>
    <td align="right">   432750.10</td>
    <td align="right">   283917.22</td>
    <td align="right">   148832.88</td>
    <td align="right">        0.66</td>
    <td align="right">-</td>
    <td align="right">    51111.76</td>
    <td align="right">      518.40</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 129KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23890.62</td>
    <td align="right">    19128.15</td>
    <td align="right">     4762.47</td>
    <td align="right">        0.80</td>
    <td align="right">        3.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 89KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18305.41</td>
    <td align="right">    14306.06</td>
    <td align="right">     3999.35</td>
    <td align="right">        0.78</td>
    <td align="right">        3.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 113KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21946.45</td>
    <td align="right">    17436.58</td>
    <td align="right">     4509.88</td>
    <td align="right">        0.79</td>
    <td align="right">        3.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 146KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25866.82</td>
    <td align="right">    20710.41</td>
    <td align="right">     5156.41</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER User [Btu/W-h]</td>
    <td align="right">SEER Standard [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 129KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     22770.7</td>
    <td align="right">        3.07</td>
    <td align="right">       10.49</td>
    <td align="right">       11.11</td>
    <td align="right">       10.51</td>
    <td align="right">       10.31</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 89KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     17584.9</td>
    <td align="right">        3.18</td>
    <td align="right">       10.84</td>
    <td align="right">       11.48</td>
    <td align="right">       10.86</td>
    <td align="right">       10.82</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 113KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     21054.8</td>
    <td align="right">        3.16</td>
    <td align="right">       10.78</td>
    <td align="right">       11.42</td>
    <td align="right">       10.80</td>
    <td align="right">       10.73</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 146KBTU/HR 10.8EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     24723.6</td>
    <td align="right">        3.06</td>
    <td align="right">       10.43</td>
    <td align="right">       10.29</td>
    <td align="right">       10.17</td>
    <td align="right">        9.95</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. SEER User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER Standard is calculated using AHRI Std 210/240-2008 default PLF curve and cooling coefficient of degradation.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 129KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 89KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 113KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 146KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    51302.98</td>
    <td align="right">    48515.24</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   854426.39</td>
    <td align="right">   808634.93</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   103166.16</td>
    <td align="right">    97559.50</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   298561.66</td>
    <td align="right">   282337.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    21862.86</td>
    <td align="right">    20674.78</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   444413.11</td>
    <td align="right">   420262.47</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    32972.11</td>
    <td align="right">    31180.33</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   443739.31</td>
    <td align="right">   419625.28</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    32964.02</td>
    <td align="right">    31172.67</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   298498.66</td>
    <td align="right">   282277.43</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    21858.43</td>
    <td align="right">    20670.59</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    13225.46</td>
    <td align="right">    10547.36</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">5 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   638503.25</td>
    <td align="right">   549785.69</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">5 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    37395.72</td>
    <td align="right">    32336.43</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    48623.75</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    48623.75</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33438.33</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33438.33</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40454.76</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40454.76</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    52451.54</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    52451.54</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1389.92</td>
    <td align="right">        3.08</td>
    <td align="right">     7183.15</td>
    <td align="right">     2331.88</td>
    <td align="right">        1.00</td>
    <td align="right">        1.15</td>
    <td align="right">VAV System Fans</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 08:30:00</td>
  </tr>
  <tr>
    <td align="right">5 ZONE VAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.63</td>
    <td align="right">     1389.92</td>
    <td align="right">      282.44</td>
    <td align="right">   627810.76</td>
    <td align="right">     2222.80</td>
    <td align="right">        1.00</td>
    <td align="right">        1.10</td>
    <td align="right">VAV System Fans</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 08:30:00</td>
  </tr>
  <tr>
    <td align="right">5 ZONE VAV 1 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.62</td>
    <td align="right">     1389.92</td>
    <td align="right">       17.34</td>
    <td align="right">    39034.65</td>
    <td align="right">     2250.88</td>
    <td align="right">        1.00</td>
    <td align="right">        1.11</td>
    <td align="right">VAV System Fans</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.58</td>
    <td align="right">      622.72</td>
    <td align="right">        1.44</td>
    <td align="right">     1544.88</td>
    <td align="right">     1070.43</td>
    <td align="right">        1.00</td>
    <td align="right">        1.36</td>
    <td align="right">General</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.93</td>
    <td align="right">     1027.77</td>
    <td align="right">     1107.55</td>
    <td align="right">        1.00</td>
    <td align="right">        1.41</td>
    <td align="right">General</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.58</td>
    <td align="right">      622.72</td>
    <td align="right">        1.15</td>
    <td align="right">     1229.44</td>
    <td align="right">     1070.43</td>
    <td align="right">        1.00</td>
    <td align="right">        1.40</td>
    <td align="right">General</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.58</td>
    <td align="right">      622.72</td>
    <td align="right">        1.56</td>
    <td align="right">     1672.67</td>
    <td align="right">     1070.43</td>
    <td align="right">        1.00</td>
    <td align="right">        1.34</td>
    <td align="right">General</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   134508.01</td>
    <td align="right">    0.244411</td>
    <td align="right">    44366.12</td>
    <td align="right">   181522.28</td>
    <td align="right">        0.95</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    44836.00</td>
    <td align="right">    0.244411</td>
    <td align="right">    15106.74</td>
    <td align="right">    61808.66</td>
    <td align="right">        0.93</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   148556.63</td>
    <td align="right">    0.349303</td>
    <td align="right">    69735.00</td>
    <td align="right">   199640.68</td>
    <td align="right">        0.95</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179344.02</td>
    <td align="right">    0.072025</td>
    <td align="right">    17692.89</td>
    <td align="right">   245649.81</td>
    <td align="right">        0.94</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    29890.67</td>
    <td align="right">    0.001000</td>
    <td align="right">       44.82</td>
    <td align="right">    44820.32</td>
    <td align="right">        0.85</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">569GAL NATURALGAS WATER HEATER - 569KBTU/HR 0.803 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        2.15</td>
    <td align="right">   166807.54</td>
    <td align="right">        0.80</td>
    <td align="right">        0.33</td>
    <td align="right">        0.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-04-20
    08:19:21</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">    33664.36</td>
    <td align="right">    38714.01</td>
    <td align="right">       11.20</td>
    <td align="right">       2.679</td>
    <td align="right">       3.080</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 08:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00996</td>
    <td align="right">       32.20</td>
    <td align="right">     0.00611</td>
    <td align="right">       1.493</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">  2087121.35</td>
    <td align="right">  2400189.55</td>
    <td align="right">      694.37</td>
    <td align="right">     160.855</td>
    <td align="right">     184.983</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB 1</td>
    <td align="right">7/21 07:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00890</td>
    <td align="right">       20.80</td>
    <td align="right">     0.01511</td>
    <td align="right">      26.866</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">   114921.27</td>
    <td align="right">   132159.46</td>
    <td align="right">       38.23</td>
    <td align="right">       8.849</td>
    <td align="right">      10.177</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB 1</td>
    <td align="right">7/21 07:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00890</td>
    <td align="right">       20.80</td>
    <td align="right">     0.01511</td>
    <td align="right">       1.493</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">    15773.90</td>
    <td align="right">    18139.99</td>
    <td align="right">       77.68</td>
    <td align="right">       1.255</td>
    <td align="right">       1.443</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00861</td>
    <td align="right">       34.68</td>
    <td align="right">     0.00611</td>
    <td align="right">       0.101</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">   432117.12</td>
    <td align="right">   496934.69</td>
    <td align="right">     2128.00</td>
    <td align="right">      34.378</td>
    <td align="right">      39.534</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 09:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00850</td>
    <td align="right">       35.27</td>
    <td align="right">     0.00611</td>
    <td align="right">       1.815</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">    26645.49</td>
    <td align="right">    30642.31</td>
    <td align="right">      131.22</td>
    <td align="right">       2.120</td>
    <td align="right">       2.438</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 09:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00848</td>
    <td align="right">       35.27</td>
    <td align="right">     0.00611</td>
    <td align="right">       0.101</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">    10142.13</td>
    <td align="right">    11663.45</td>
    <td align="right">       32.33</td>
    <td align="right">       0.807</td>
    <td align="right">       0.928</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00877</td>
    <td align="right">       41.10</td>
    <td align="right">     0.00612</td>
    <td align="right">       0.156</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">   350783.22</td>
    <td align="right">   403400.70</td>
    <td align="right">     1118.27</td>
    <td align="right">      27.907</td>
    <td align="right">      32.093</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00851</td>
    <td align="right">       41.10</td>
    <td align="right">     0.00612</td>
    <td align="right">       2.804</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">    22086.25</td>
    <td align="right">    25399.19</td>
    <td align="right">       70.41</td>
    <td align="right">       1.757</td>
    <td align="right">       2.021</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00847</td>
    <td align="right">       41.10</td>
    <td align="right">     0.00612</td>
    <td align="right">       0.156</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">    12553.00</td>
    <td align="right">    14435.95</td>
    <td align="right">       40.02</td>
    <td align="right">       0.999</td>
    <td align="right">       1.149</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00872</td>
    <td align="right">       40.93</td>
    <td align="right">     0.00612</td>
    <td align="right">       0.156</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">   399453.47</td>
    <td align="right">   459371.49</td>
    <td align="right">     1273.43</td>
    <td align="right">      31.779</td>
    <td align="right">      36.546</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00851</td>
    <td align="right">       40.93</td>
    <td align="right">     0.00612</td>
    <td align="right">       2.804</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">    25103.18</td>
    <td align="right">    28868.66</td>
    <td align="right">       80.03</td>
    <td align="right">       1.997</td>
    <td align="right">       2.297</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00847</td>
    <td align="right">       41.10</td>
    <td align="right">     0.00612</td>
    <td align="right">       0.156</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">    17078.68</td>
    <td align="right">    19640.48</td>
    <td align="right">       84.11</td>
    <td align="right">       1.359</td>
    <td align="right">       1.563</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       39.17</td>
    <td align="right">     0.00612</td>
    <td align="right">       0.101</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">   445683.12</td>
    <td align="right">   512535.59</td>
    <td align="right">     2194.80</td>
    <td align="right">      35.457</td>
    <td align="right">      40.775</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00850</td>
    <td align="right">       38.82</td>
    <td align="right">     0.00612</td>
    <td align="right">       1.815</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">    28050.90</td>
    <td align="right">    32258.53</td>
    <td align="right">      138.14</td>
    <td align="right">       2.232</td>
    <td align="right">       2.566</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00848</td>
    <td align="right">       39.17</td>
    <td align="right">     0.00612</td>
    <td align="right">       0.101</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">    28634.16</td>
    <td align="right">    35792.70</td>
    <td align="right">       10.35</td>
    <td align="right">       1.349</td>
    <td align="right">       1.686</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -0.20</td>
    <td align="right">     0.00408</td>
    <td align="right">       1.493</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">   222391.71</td>
    <td align="right">   277989.64</td>
    <td align="right">       80.42</td>
    <td align="right">      10.247</td>
    <td align="right">      26.866</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00799</td>
    <td align="right">       -0.20</td>
    <td align="right">     0.00408</td>
    <td align="right">      26.866</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">    57887.23</td>
    <td align="right">    72359.04</td>
    <td align="right">       20.93</td>
    <td align="right">       2.679</td>
    <td align="right">       3.348</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -0.20</td>
    <td align="right">     0.00408</td>
    <td align="right">       1.493</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     8364.84</td>
    <td align="right">    10456.04</td>
    <td align="right">       44.78</td>
    <td align="right">       0.256</td>
    <td align="right">       0.320</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00729</td>
    <td align="right">       -0.20</td>
    <td align="right">     0.00408</td>
    <td align="right">       0.101</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">   167233.36</td>
    <td align="right">   209041.70</td>
    <td align="right">      895.17</td>
    <td align="right">       7.795</td>
    <td align="right">       9.744</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00730</td>
    <td align="right">       -0.20</td>
    <td align="right">     0.00408</td>
    <td align="right">       1.815</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">    12240.51</td>
    <td align="right">    15300.64</td>
    <td align="right">       65.52</td>
    <td align="right">       0.571</td>
    <td align="right">       0.714</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00755</td>
    <td align="right">       -0.20</td>
    <td align="right">     0.00408</td>
    <td align="right">       0.101</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">    12464.27</td>
    <td align="right">    15580.34</td>
    <td align="right">       43.19</td>
    <td align="right">       0.382</td>
    <td align="right">       0.477</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00727</td>
    <td align="right">       -0.20</td>
    <td align="right">     0.00408</td>
    <td align="right">       0.156</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">   248947.22</td>
    <td align="right">   311184.02</td>
    <td align="right">      862.64</td>
    <td align="right">      11.602</td>
    <td align="right">      14.502</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00727</td>
    <td align="right">       -0.20</td>
    <td align="right">     0.00408</td>
    <td align="right">       2.804</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">    18460.84</td>
    <td align="right">    23076.05</td>
    <td align="right">       63.97</td>
    <td align="right">       0.861</td>
    <td align="right">       1.077</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00755</td>
    <td align="right">       -0.20</td>
    <td align="right">     0.00408</td>
    <td align="right">       0.156</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">    12553.31</td>
    <td align="right">    15691.64</td>
    <td align="right">       43.50</td>
    <td align="right">       0.384</td>
    <td align="right">       0.480</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00728</td>
    <td align="right">       -0.20</td>
    <td align="right">     0.00408</td>
    <td align="right">       0.156</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">   248569.94</td>
    <td align="right">   310712.43</td>
    <td align="right">      861.33</td>
    <td align="right">      11.584</td>
    <td align="right">      14.480</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00727</td>
    <td align="right">       -0.20</td>
    <td align="right">     0.00408</td>
    <td align="right">       2.804</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">    18456.32</td>
    <td align="right">    23070.41</td>
    <td align="right">       63.95</td>
    <td align="right">       0.861</td>
    <td align="right">       1.076</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00755</td>
    <td align="right">       -0.20</td>
    <td align="right">     0.00408</td>
    <td align="right">       0.156</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     8366.86</td>
    <td align="right">    10458.57</td>
    <td align="right">       44.79</td>
    <td align="right">       0.256</td>
    <td align="right">       0.320</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00729</td>
    <td align="right">       -0.20</td>
    <td align="right">     0.00408</td>
    <td align="right">       0.101</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">   167198.15</td>
    <td align="right">   208997.68</td>
    <td align="right">      894.98</td>
    <td align="right">       7.793</td>
    <td align="right">       9.742</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00730</td>
    <td align="right">       -0.20</td>
    <td align="right">     0.00408</td>
    <td align="right">       1.815</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">    12238.03</td>
    <td align="right">    15297.54</td>
    <td align="right">       65.51</td>
    <td align="right">       0.571</td>
    <td align="right">       0.714</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00755</td>
    <td align="right">       -0.20</td>
    <td align="right">     0.00408</td>
    <td align="right">       0.101</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV</td>
    <td align="right">        3.08</td>
    <td align="right">        3.08</td>
    <td align="right">        1.69</td>
    <td align="right">        1.69</td>
    <td align="right">      3.0804</td>
    <td align="right">      1.6857</td>
    <td align="right">      3.0804</td>
    <td align="right">      0.5472</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">5 ZONE VAV</td>
    <td align="right">      282.44</td>
    <td align="right">      282.44</td>
    <td align="right">       75.33</td>
    <td align="right">       75.33</td>
    <td align="right">    282.4416</td>
    <td align="right">     92.4337</td>
    <td align="right">    282.4416</td>
    <td align="right">      0.3273</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">5 ZONE VAV 1</td>
    <td align="right">       17.34</td>
    <td align="right">       17.34</td>
    <td align="right">        6.93</td>
    <td align="right">        6.93</td>
    <td align="right">     17.3420</td>
    <td align="right">      6.9288</td>
    <td align="right">     17.3420</td>
    <td align="right">      0.3995</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">        1.44</td>
    <td align="right">        1.44</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      1.4432</td>
    <td align="right">      1.4432</td>
    <td align="right">      1.4432</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">        0.48</td>
    <td align="right">        0.48</td>
    <td align="right">      0.9280</td>
    <td align="right">      0.9280</td>
    <td align="right">      0.9280</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">        1.15</td>
    <td align="right">        1.15</td>
    <td align="right">        0.48</td>
    <td align="right">        0.48</td>
    <td align="right">      1.1485</td>
    <td align="right">      1.1485</td>
    <td align="right">      1.1485</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">        1.56</td>
    <td align="right">        1.56</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      1.5626</td>
    <td align="right">      1.5626</td>
    <td align="right">      1.5626</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP Sizing Pass 1</td>
    <td align="right">    0.291618</td>
    <td align="right">    0.303741</td>
    <td align="right">    0.349303</td>
    <td align="right">Yes</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">           1</td>
    <td align="right">           8</td>
    <td align="right">         45.</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE CORE SPACE - STORY GROUND VAV TERMINAL</td>
    <td align="right">   51302.976</td>
    <td align="right">   51302.976</td>
    <td align="right">    1.685691</td>
    <td align="right">  0.00112214</td>
    <td align="right">    1065.003</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    51302.98</td>
    <td align="right">    51302.98</td>
    <td align="right">    1.685691</td>
    <td align="right">       12.78</td>
    <td align="right">       10.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     47.1330</td>
    <td align="right">    35792.70</td>
    <td align="right">        0.00</td>
    <td align="right">    51389.09</td>
    <td align="right">    51389.09</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE CORE SPACE - STORY MID VAV TERMINAL</td>
    <td align="right">  854426.387</td>
    <td align="right">  854426.387</td>
    <td align="right">   62.643927</td>
    <td align="right">  0.01868873</td>
    <td align="right">   15512.337</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   854426.39</td>
    <td align="right">   854426.39</td>
    <td align="right">   62.643927</td>
    <td align="right">       12.78</td>
    <td align="right">       10.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00799471</td>
    <td align="right">     47.1003</td>
    <td align="right">   277989.64</td>
    <td align="right">        0.00</td>
    <td align="right">   856190.59</td>
    <td align="right">   856190.59</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE CORE SPACE - STORY TOP VAV TERMINAL</td>
    <td align="right">  103166.159</td>
    <td align="right">  103166.159</td>
    <td align="right">    3.348185</td>
    <td align="right">  0.00225654</td>
    <td align="right">    2149.609</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   103166.16</td>
    <td align="right">   103166.16</td>
    <td align="right">    3.348185</td>
    <td align="right">       12.78</td>
    <td align="right">       10.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     47.1330</td>
    <td align="right">    72359.04</td>
    <td align="right">        0.00</td>
    <td align="right">   103339.56</td>
    <td align="right">   103339.56</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE EAST PERIMETER SPACE - STORY MID VAV TERMINAL</td>
    <td align="right">  298561.656</td>
    <td align="right">  298561.656</td>
    <td align="right">    9.743922</td>
    <td align="right">  0.00653039</td>
    <td align="right">    6210.426</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   298561.66</td>
    <td align="right">   298561.66</td>
    <td align="right">    9.743922</td>
    <td align="right">       12.78</td>
    <td align="right">       10.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00730163</td>
    <td align="right">     43.0713</td>
    <td align="right">   209041.70</td>
    <td align="right">        0.00</td>
    <td align="right">   299063.14</td>
    <td align="right">   299063.14</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE EAST PERIMETER SPACE - STORY TOP VAV TERMINAL</td>
    <td align="right">   21862.860</td>
    <td align="right">   21862.860</td>
    <td align="right">    0.713910</td>
    <td align="right">  0.00047820</td>
    <td align="right">     454.698</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    21862.86</td>
    <td align="right">    21862.86</td>
    <td align="right">    0.713910</td>
    <td align="right">       12.78</td>
    <td align="right">       10.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00754876</td>
    <td align="right">     44.5103</td>
    <td align="right">    15300.64</td>
    <td align="right">        0.00</td>
    <td align="right">    21899.58</td>
    <td align="right">    21899.58</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE NORTH PERIMETER SPACE - STORY MID VAV TERMINAL</td>
    <td align="right">  444413.113</td>
    <td align="right">  444413.113</td>
    <td align="right">   14.502350</td>
    <td align="right">  0.00972058</td>
    <td align="right">    9244.614</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   444413.11</td>
    <td align="right">   444413.11</td>
    <td align="right">   14.502350</td>
    <td align="right">       12.78</td>
    <td align="right">       10.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00727157</td>
    <td align="right">     42.8961</td>
    <td align="right">   311184.02</td>
    <td align="right">        0.00</td>
    <td align="right">   445159.59</td>
    <td align="right">   445159.59</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE NORTH PERIMETER SPACE - STORY TOP VAV TERMINAL</td>
    <td align="right">   32972.110</td>
    <td align="right">   32972.110</td>
    <td align="right">    1.076603</td>
    <td align="right">  0.00072119</td>
    <td align="right">     685.758</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    32972.11</td>
    <td align="right">    32972.11</td>
    <td align="right">    1.076603</td>
    <td align="right">       12.78</td>
    <td align="right">       10.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00754658</td>
    <td align="right">     44.4975</td>
    <td align="right">    23076.05</td>
    <td align="right">        0.00</td>
    <td align="right">    33027.49</td>
    <td align="right">    33027.49</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE SOUTH PERIMETER SPACE - STORY MID VAV TERMINAL</td>
    <td align="right">  443739.312</td>
    <td align="right">  443739.312</td>
    <td align="right">   14.480224</td>
    <td align="right">  0.00970584</td>
    <td align="right">    9230.624</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   443739.31</td>
    <td align="right">   443739.31</td>
    <td align="right">   14.480224</td>
    <td align="right">       12.78</td>
    <td align="right">       10.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00727493</td>
    <td align="right">     42.9157</td>
    <td align="right">   310712.43</td>
    <td align="right">        0.00</td>
    <td align="right">   444484.66</td>
    <td align="right">   444484.66</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE SOUTH PERIMETER SPACE - STORY TOP VAV TERMINAL</td>
    <td align="right">   32964.019</td>
    <td align="right">   32964.019</td>
    <td align="right">    1.076339</td>
    <td align="right">  0.00072102</td>
    <td align="right">     685.590</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    32964.02</td>
    <td align="right">    32964.02</td>
    <td align="right">    1.076339</td>
    <td align="right">       12.78</td>
    <td align="right">       10.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00754578</td>
    <td align="right">     44.4929</td>
    <td align="right">    23070.41</td>
    <td align="right">        0.00</td>
    <td align="right">    33019.38</td>
    <td align="right">    33019.38</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE WEST PERIMETER SPACE - STORY MID VAV TERMINAL</td>
    <td align="right">  298498.658</td>
    <td align="right">  298498.658</td>
    <td align="right">    9.741860</td>
    <td align="right">  0.00652901</td>
    <td align="right">    6209.117</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   298498.66</td>
    <td align="right">   298498.66</td>
    <td align="right">    9.741860</td>
    <td align="right">       12.78</td>
    <td align="right">       10.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00730143</td>
    <td align="right">     43.0702</td>
    <td align="right">   208997.68</td>
    <td align="right">        0.00</td>
    <td align="right">   299000.04</td>
    <td align="right">   299000.04</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE WEST PERIMETER SPACE - STORY TOP VAV TERMINAL</td>
    <td align="right">   21858.432</td>
    <td align="right">   21858.432</td>
    <td align="right">    0.713765</td>
    <td align="right">  0.00047811</td>
    <td align="right">     454.606</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    21858.43</td>
    <td align="right">    21858.43</td>
    <td align="right">    0.713765</td>
    <td align="right">       12.78</td>
    <td align="right">       10.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00754869</td>
    <td align="right">     44.5098</td>
    <td align="right">    15297.54</td>
    <td align="right">        0.00</td>
    <td align="right">    21895.14</td>
    <td align="right">    21895.14</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">   77058.827</td>
    <td align="right">    -999.000</td>
    <td align="right">    3.080414</td>
    <td align="right">  0.00327177</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 08:30:00</td>
    <td align="right">    77058.83</td>
    <td align="right">    77058.83</td>
    <td align="right">    3.080414</td>
    <td align="right">       33.05</td>
    <td align="right">       17.93</td>
    <td align="right">  0.00788151</td>
    <td align="right">       10.69</td>
    <td align="right">        9.78</td>
    <td align="right">  0.00788151</td>
    <td align="right">       41.10</td>
    <td align="right">  0.00612044</td>
    <td align="right">       19.08</td>
    <td align="right">     48.4537</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00986296</td>
    <td align="right">     48.2874</td>
    <td align="right">    29522.70</td>
    <td align="right">        0.00</td>
    <td align="right">    81700.18</td>
    <td align="right">    78614.47</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">   13225.456</td>
    <td align="right">   13225.456</td>
    <td align="right">    0.924124</td>
    <td align="right">  0.00028928</td>
    <td align="right">     195.882</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    13225.46</td>
    <td align="right">    13225.46</td>
    <td align="right">    0.924124</td>
    <td align="right">       -0.20</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       12.78</td>
    <td align="right">       10.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">    161.5125</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.2429</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12055.60</td>
    <td align="right">    12055.60</td>
  </tr>
  <tr>
    <td align="right">5 ZONE VAV CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE VAV</td>
    <td align="right"> 5358356.535</td>
    <td align="right">    -999.000</td>
    <td align="right">  282.441556</td>
    <td align="right">  0.22750547</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 08:30:00</td>
    <td align="right">  5358356.54</td>
    <td align="right">  5358356.54</td>
    <td align="right">  282.441556</td>
    <td align="right">       27.74</td>
    <td align="right">       16.45</td>
    <td align="right">  0.00817965</td>
    <td align="right">       10.79</td>
    <td align="right">       10.12</td>
    <td align="right">  0.00817965</td>
    <td align="right">       41.10</td>
    <td align="right">  0.00612044</td>
    <td align="right">       19.08</td>
    <td align="right">     21.3047</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00875618</td>
    <td align="right">     42.9416</td>
    <td align="right">  2773785.54</td>
    <td align="right">        0.00</td>
    <td align="right">  5744774.95</td>
    <td align="right">  5384974.78</td>
  </tr>
  <tr>
    <td align="right">5 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE VAV</td>
    <td align="right">  638503.247</td>
    <td align="right">  638503.247</td>
    <td align="right">   84.732467</td>
    <td align="right">  0.01396588</td>
    <td align="right">    9753.243</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   638503.25</td>
    <td align="right">   638503.25</td>
    <td align="right">   84.732467</td>
    <td align="right">        5.94</td>
    <td align="right">        4.47</td>
    <td align="right">  0.00511850</td>
    <td align="right">       12.78</td>
    <td align="right">       10.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">     71.0156</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00749956</td>
    <td align="right">     44.2233</td>
    <td align="right">   672462.53</td>
    <td align="right">        0.00</td>
    <td align="right">   628461.91</td>
    <td align="right">   628461.91</td>
  </tr>
  <tr>
    <td align="right">5 ZONE VAV 1 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE VAV 1</td>
    <td align="right">  321121.514</td>
    <td align="right">    -999.000</td>
    <td align="right">   17.341979</td>
    <td align="right">  0.01363420</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">   321121.51</td>
    <td align="right">   321121.51</td>
    <td align="right">   17.341979</td>
    <td align="right">       27.31</td>
    <td align="right">       16.33</td>
    <td align="right">  0.00820934</td>
    <td align="right">       10.77</td>
    <td align="right">       10.14</td>
    <td align="right">  0.00820934</td>
    <td align="right">       41.10</td>
    <td align="right">  0.00612044</td>
    <td align="right">       19.08</td>
    <td align="right">     19.2767</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00871042</td>
    <td align="right">     42.7200</td>
    <td align="right">   162942.16</td>
    <td align="right">        0.00</td>
    <td align="right">   344628.27</td>
    <td align="right">   321774.51</td>
  </tr>
  <tr>
    <td align="right">5 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE VAV 1</td>
    <td align="right">   37395.720</td>
    <td align="right">   37395.720</td>
    <td align="right">    5.202594</td>
    <td align="right">  0.00081795</td>
    <td align="right">     571.915</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 06:15:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    37395.72</td>
    <td align="right">    37395.72</td>
    <td align="right">    5.202594</td>
    <td align="right">        6.26</td>
    <td align="right">        3.73</td>
    <td align="right">  0.00439273</td>
    <td align="right">       12.78</td>
    <td align="right">       10.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">     64.2557</td>
    <td align="right">       13.65</td>
    <td align="right">  0.00518126</td>
    <td align="right">     48.8079</td>
    <td align="right">    60191.18</td>
    <td align="right">        0.00</td>
    <td align="right">    36960.91</td>
    <td align="right">    36960.91</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 129KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   23890.622</td>
    <td align="right">   19128.152</td>
    <td align="right">    1.443232</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 09:45:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">    27417.33</td>
    <td align="right">    27417.33</td>
    <td align="right">    1.443232</td>
    <td align="right">       24.79</td>
    <td align="right">       15.66</td>
    <td align="right">  0.00843607</td>
    <td align="right">       11.82</td>
    <td align="right">       10.81</td>
    <td align="right">  0.00843607</td>
    <td align="right">       35.27</td>
    <td align="right">  0.00611130</td>
    <td align="right">       17.26</td>
    <td align="right">      6.9867</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00861083</td>
    <td align="right">     42.2382</td>
    <td align="right">    15762.94</td>
    <td align="right">        0.00</td>
    <td align="right">    23902.32</td>
    <td align="right">    18227.04</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   48623.746</td>
    <td align="right">   48623.746</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    48623.75</td>
    <td align="right">    48623.75</td>
    <td align="right">    1.443232</td>
    <td align="right">       19.45</td>
    <td align="right">       12.51</td>
    <td align="right">  0.00706435</td>
    <td align="right">       50.00</td>
    <td align="right">       22.84</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">      6.9867</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00728881</td>
    <td align="right">     42.9961</td>
    <td align="right">     8364.84</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   48623.746</td>
    <td align="right">   48623.746</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    48623.75</td>
    <td align="right">    48623.75</td>
    <td align="right">    1.443232</td>
    <td align="right">       19.45</td>
    <td align="right">       12.51</td>
    <td align="right">  0.00706435</td>
    <td align="right">       50.00</td>
    <td align="right">       22.84</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">      6.9867</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00728881</td>
    <td align="right">     42.9961</td>
    <td align="right">     8364.84</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 89KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   18305.410</td>
    <td align="right">   14306.059</td>
    <td align="right">    0.927966</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    22123.71</td>
    <td align="right">    22123.71</td>
    <td align="right">    0.927966</td>
    <td align="right">       26.87</td>
    <td align="right">       16.27</td>
    <td align="right">  0.00832313</td>
    <td align="right">       11.79</td>
    <td align="right">       10.68</td>
    <td align="right">  0.00832313</td>
    <td align="right">       41.10</td>
    <td align="right">  0.00612044</td>
    <td align="right">       19.08</td>
    <td align="right">     16.7857</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00876745</td>
    <td align="right">     42.9962</td>
    <td align="right">    10142.13</td>
    <td align="right">        0.00</td>
    <td align="right">    18314.37</td>
    <td align="right">    13655.57</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   33438.332</td>
    <td align="right">   33438.332</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    33438.33</td>
    <td align="right">    33438.33</td>
    <td align="right">    0.927966</td>
    <td align="right">       17.32</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00673170</td>
    <td align="right">       50.00</td>
    <td align="right">       22.84</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">     16.7857</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00726736</td>
    <td align="right">     42.8710</td>
    <td align="right">    12464.27</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   33438.332</td>
    <td align="right">   33438.332</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    33438.33</td>
    <td align="right">    33438.33</td>
    <td align="right">    0.927966</td>
    <td align="right">       17.32</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00673170</td>
    <td align="right">       50.00</td>
    <td align="right">       22.84</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">     16.7857</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00726736</td>
    <td align="right">     42.8710</td>
    <td align="right">    12464.27</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 113KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   21946.455</td>
    <td align="right">   17436.578</td>
    <td align="right">    1.148548</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">    26675.06</td>
    <td align="right">    26675.06</td>
    <td align="right">    1.148548</td>
    <td align="right">       26.32</td>
    <td align="right">       16.12</td>
    <td align="right">  0.00836514</td>
    <td align="right">       11.82</td>
    <td align="right">       10.74</td>
    <td align="right">  0.00836514</td>
    <td align="right">       41.10</td>
    <td align="right">  0.00612044</td>
    <td align="right">       19.08</td>
    <td align="right">     13.5619</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00871804</td>
    <td align="right">     42.7572</td>
    <td align="right">    12531.16</td>
    <td align="right">        0.00</td>
    <td align="right">    21957.20</td>
    <td align="right">    16624.91</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   40454.760</td>
    <td align="right">   40454.760</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    40454.76</td>
    <td align="right">    40454.76</td>
    <td align="right">    1.148548</td>
    <td align="right">       18.06</td>
    <td align="right">       11.76</td>
    <td align="right">  0.00684497</td>
    <td align="right">       50.00</td>
    <td align="right">       22.84</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">     13.5619</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00727938</td>
    <td align="right">     42.9411</td>
    <td align="right">    12553.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   40454.760</td>
    <td align="right">   40454.760</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    40454.76</td>
    <td align="right">    40454.76</td>
    <td align="right">    1.148548</td>
    <td align="right">       18.06</td>
    <td align="right">       11.76</td>
    <td align="right">  0.00684497</td>
    <td align="right">       50.00</td>
    <td align="right">       22.84</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">     13.5619</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00727938</td>
    <td align="right">     42.9411</td>
    <td align="right">    12553.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 146KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   25866.822</td>
    <td align="right">   20710.407</td>
    <td align="right">    1.562615</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    28022.93</td>
    <td align="right">    28022.93</td>
    <td align="right">    1.562615</td>
    <td align="right">       24.98</td>
    <td align="right">       15.73</td>
    <td align="right">  0.00844347</td>
    <td align="right">       11.82</td>
    <td align="right">       10.81</td>
    <td align="right">  0.00844347</td>
    <td align="right">       39.17</td>
    <td align="right">  0.00611741</td>
    <td align="right">       18.49</td>
    <td align="right">      6.4530</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00860392</td>
    <td align="right">     42.2048</td>
    <td align="right">    17078.68</td>
    <td align="right">        0.00</td>
    <td align="right">    25941.63</td>
    <td align="right">    19758.69</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   52451.536</td>
    <td align="right">   52451.536</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    52451.54</td>
    <td align="right">    52451.54</td>
    <td align="right">    1.562615</td>
    <td align="right">       19.56</td>
    <td align="right">       12.57</td>
    <td align="right">  0.00708163</td>
    <td align="right">       50.00</td>
    <td align="right">       22.84</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">      6.4530</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00728895</td>
    <td align="right">     42.9969</td>
    <td align="right">     8366.86</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   52451.536</td>
    <td align="right">   52451.536</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    52451.54</td>
    <td align="right">    52451.54</td>
    <td align="right">    1.562615</td>
    <td align="right">       19.56</td>
    <td align="right">       12.57</td>
    <td align="right">  0.00708163</td>
    <td align="right">       50.00</td>
    <td align="right">       22.84</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">      6.4530</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00728895</td>
    <td align="right">     42.9969</td>
    <td align="right">     8366.86</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-04-20
    08:19:21</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE CORE SPACE - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   51302.976</td>
    <td align="right">   51302.976</td>
    <td align="right">    1.685691</td>
    <td align="right">  0.00112214</td>
    <td align="right">    1065.003</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0974</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 72.01751207</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  3359160.83</td>
    <td align="right">      1.5273</td>
    <td align="right">    1.557992</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    51302.98</td>
    <td align="right">    51302.98</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.84991999</td>
    <td align="right">    1.685691</td>
    <td align="right">       12.78</td>
    <td align="right">       10.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  1.12202732</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    51302.98</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     47.1330</td>
    <td align="right">    35792.70</td>
    <td align="right">        0.00</td>
    <td align="right">    51389.09</td>
    <td align="right">    51389.09</td>
    <td align="right">  1.84991999</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.02</td>
    <td align="right">       21.19</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60816.3</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE CORE SPACE - STORY MID VAV TERMINAL</td>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  854426.387</td>
    <td align="right">  854426.387</td>
    <td align="right">   62.643927</td>
    <td align="right">  0.01868873</td>
    <td align="right">   15512.337</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0974</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 72.01751207</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  3359160.83</td>
    <td align="right">     25.4357</td>
    <td align="right">   25.947613</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   854426.39</td>
    <td align="right">   854426.39</td>
    <td align="right">      1.0000</td>
    <td align="right"> 68.74704024</td>
    <td align="right">   62.643927</td>
    <td align="right">       12.78</td>
    <td align="right">       10.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right"> 18.68682544</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   854426.39</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.66</td>
    <td align="right">  0.00799471</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00799471</td>
    <td align="right">     47.1003</td>
    <td align="right">   277989.64</td>
    <td align="right">        0.00</td>
    <td align="right">   856190.59</td>
    <td align="right">   856190.59</td>
    <td align="right"> 68.74704024</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       24.99</td>
    <td align="right">       16.31</td>
    <td align="right">  0.00800000</td>
    <td align="right">     45491.4</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE CORE SPACE - STORY TOP VAV TERMINAL</td>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  103166.159</td>
    <td align="right">  103166.159</td>
    <td align="right">    3.348185</td>
    <td align="right">  0.00225654</td>
    <td align="right">    2149.609</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0974</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 72.01751207</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  3359160.83</td>
    <td align="right">      3.0712</td>
    <td align="right">    3.132997</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   103166.16</td>
    <td align="right">   103166.16</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.67438345</td>
    <td align="right">    3.348185</td>
    <td align="right">       12.78</td>
    <td align="right">       10.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  2.25630674</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   103166.16</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     47.1330</td>
    <td align="right">    72359.04</td>
    <td align="right">        0.00</td>
    <td align="right">   103339.56</td>
    <td align="right">   103339.56</td>
    <td align="right">  3.67438345</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.36</td>
    <td align="right">       21.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">     61161.5</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE EAST PERIMETER SPACE - STORY MID VAV TERMINAL</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  298561.656</td>
    <td align="right">  298561.656</td>
    <td align="right">    9.743922</td>
    <td align="right">  0.00653039</td>
    <td align="right">    6210.426</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0974</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 72.01751207</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  3359160.83</td>
    <td align="right">      8.8880</td>
    <td align="right">    9.066858</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   298561.66</td>
    <td align="right">   298561.66</td>
    <td align="right">      1.0000</td>
    <td align="right"> 10.69322851</td>
    <td align="right">    9.743922</td>
    <td align="right">       12.78</td>
    <td align="right">       10.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  6.52972525</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   298561.66</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.92</td>
    <td align="right">  0.00730163</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00730163</td>
    <td align="right">     43.0713</td>
    <td align="right">   209041.70</td>
    <td align="right">        0.00</td>
    <td align="right">   299063.14</td>
    <td align="right">   299063.14</td>
    <td align="right"> 10.69322851</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.20</td>
    <td align="right">       21.24</td>
    <td align="right">  0.00800000</td>
    <td align="right">     61004.7</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE EAST PERIMETER SPACE - STORY TOP VAV TERMINAL</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   21862.860</td>
    <td align="right">   21862.860</td>
    <td align="right">    0.713910</td>
    <td align="right">  0.00047820</td>
    <td align="right">     454.698</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0974</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 72.01751207</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  3359160.83</td>
    <td align="right">      0.6508</td>
    <td align="right">    0.663941</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    21862.86</td>
    <td align="right">    21862.86</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.78346303</td>
    <td align="right">    0.713910</td>
    <td align="right">       12.78</td>
    <td align="right">       10.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.47815406</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    21862.86</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.92</td>
    <td align="right">  0.00754876</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00754876</td>
    <td align="right">     44.5103</td>
    <td align="right">    15300.64</td>
    <td align="right">        0.00</td>
    <td align="right">    21899.58</td>
    <td align="right">    21899.58</td>
    <td align="right">  0.78346303</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.19</td>
    <td align="right">       21.24</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60989.5</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE NORTH PERIMETER SPACE - STORY MID VAV TERMINAL</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  444413.113</td>
    <td align="right">  444413.113</td>
    <td align="right">   14.502350</td>
    <td align="right">  0.00972058</td>
    <td align="right">    9244.614</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0974</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 72.01751207</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  3359160.83</td>
    <td align="right">     13.2299</td>
    <td align="right">   13.496142</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   444413.11</td>
    <td align="right">   444413.11</td>
    <td align="right">      1.0000</td>
    <td align="right"> 15.91524824</td>
    <td align="right">   14.502350</td>
    <td align="right">       12.78</td>
    <td align="right">       10.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  9.71958544</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   444413.11</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.92</td>
    <td align="right">  0.00727157</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00727157</td>
    <td align="right">     42.8961</td>
    <td align="right">   311184.02</td>
    <td align="right">        0.00</td>
    <td align="right">   445159.59</td>
    <td align="right">   445159.59</td>
    <td align="right"> 15.91524824</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.21</td>
    <td align="right">       21.24</td>
    <td align="right">  0.00800000</td>
    <td align="right">     61007.8</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE NORTH PERIMETER SPACE - STORY TOP VAV TERMINAL</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   32972.110</td>
    <td align="right">   32972.110</td>
    <td align="right">    1.076603</td>
    <td align="right">  0.00072119</td>
    <td align="right">     685.758</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0974</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 72.01751207</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  3359160.83</td>
    <td align="right">      0.9816</td>
    <td align="right">    1.001312</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    32972.11</td>
    <td align="right">    32972.11</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.18149156</td>
    <td align="right">    1.076603</td>
    <td align="right">       12.78</td>
    <td align="right">       10.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.72112013</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    32972.11</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.92</td>
    <td align="right">  0.00754658</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00754658</td>
    <td align="right">     44.4975</td>
    <td align="right">    23076.05</td>
    <td align="right">        0.00</td>
    <td align="right">    33027.49</td>
    <td align="right">    33027.49</td>
    <td align="right">  1.18149156</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.19</td>
    <td align="right">       21.24</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60991.2</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE SOUTH PERIMETER SPACE - STORY MID VAV TERMINAL</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  443739.312</td>
    <td align="right">  443739.312</td>
    <td align="right">   14.480224</td>
    <td align="right">  0.00970584</td>
    <td align="right">    9230.624</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0974</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 72.01751207</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  3359160.83</td>
    <td align="right">     13.2098</td>
    <td align="right">   13.475679</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   443739.31</td>
    <td align="right">   443739.31</td>
    <td align="right">      1.0000</td>
    <td align="right"> 15.89096656</td>
    <td align="right">   14.480224</td>
    <td align="right">       12.78</td>
    <td align="right">       10.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  9.70484901</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   443739.31</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.92</td>
    <td align="right">  0.00727493</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00727493</td>
    <td align="right">     42.9157</td>
    <td align="right">   310712.43</td>
    <td align="right">        0.00</td>
    <td align="right">   444484.66</td>
    <td align="right">   444484.66</td>
    <td align="right"> 15.89096656</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.21</td>
    <td align="right">       21.24</td>
    <td align="right">  0.00800000</td>
    <td align="right">     61008.1</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE SOUTH PERIMETER SPACE - STORY TOP VAV TERMINAL</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   32964.019</td>
    <td align="right">   32964.019</td>
    <td align="right">    1.076339</td>
    <td align="right">  0.00072102</td>
    <td align="right">     685.590</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0974</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 72.01751207</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  3359160.83</td>
    <td align="right">      0.9813</td>
    <td align="right">    1.001066</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    32964.02</td>
    <td align="right">    32964.02</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.18120184</td>
    <td align="right">    1.076339</td>
    <td align="right">       12.78</td>
    <td align="right">       10.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.72094317</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    32964.02</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.92</td>
    <td align="right">  0.00754578</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00754578</td>
    <td align="right">     44.4929</td>
    <td align="right">    23070.41</td>
    <td align="right">        0.00</td>
    <td align="right">    33019.38</td>
    <td align="right">    33019.38</td>
    <td align="right">  1.18120184</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.19</td>
    <td align="right">       21.24</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60991.2</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE WEST PERIMETER SPACE - STORY MID VAV TERMINAL</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  298498.658</td>
    <td align="right">  298498.658</td>
    <td align="right">    9.741860</td>
    <td align="right">  0.00652901</td>
    <td align="right">    6209.117</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0974</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 72.01751207</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  3359160.83</td>
    <td align="right">      8.8861</td>
    <td align="right">    9.064944</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   298498.66</td>
    <td align="right">   298498.66</td>
    <td align="right">      1.0000</td>
    <td align="right"> 10.69096499</td>
    <td align="right">    9.741860</td>
    <td align="right">       12.78</td>
    <td align="right">       10.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  6.52834745</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   298498.66</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.92</td>
    <td align="right">  0.00730143</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00730143</td>
    <td align="right">     43.0702</td>
    <td align="right">   208997.68</td>
    <td align="right">        0.00</td>
    <td align="right">   299000.04</td>
    <td align="right">   299000.04</td>
    <td align="right"> 10.69096499</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.20</td>
    <td align="right">       21.24</td>
    <td align="right">  0.00800000</td>
    <td align="right">     61004.7</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE WEST PERIMETER SPACE - STORY TOP VAV TERMINAL</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   21858.432</td>
    <td align="right">   21858.432</td>
    <td align="right">    0.713765</td>
    <td align="right">  0.00047811</td>
    <td align="right">     454.606</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0974</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 72.01751207</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  3359160.83</td>
    <td align="right">      0.6507</td>
    <td align="right">    0.663807</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    21858.43</td>
    <td align="right">    21858.43</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.78330387</td>
    <td align="right">    0.713765</td>
    <td align="right">       12.78</td>
    <td align="right">       10.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.47805722</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    21858.43</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.92</td>
    <td align="right">  0.00754869</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00754869</td>
    <td align="right">     44.5098</td>
    <td align="right">    15297.54</td>
    <td align="right">        0.00</td>
    <td align="right">    21895.14</td>
    <td align="right">    21895.14</td>
    <td align="right">  0.78330387</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.19</td>
    <td align="right">       21.24</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60989.5</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   77058.827</td>
    <td align="right">    -999.000</td>
    <td align="right">    3.080414</td>
    <td align="right">  0.00327177</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.4913</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0974</td>
    <td align="right">1 ZONE VAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.080414</td>
    <td align="right">  3.38052481</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">244.38651026</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">  5756536.88</td>
    <td align="right">      1.3386</td>
    <td align="right">    1.338632</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB 1</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 08:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    77058.83</td>
    <td align="right">    77058.83</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.38052481</td>
    <td align="right">    3.080414</td>
    <td align="right">       33.05</td>
    <td align="right">       17.93</td>
    <td align="right">  0.00788151</td>
    <td align="right">     53408.1</td>
    <td align="right">       10.69</td>
    <td align="right">        9.78</td>
    <td align="right">  0.00788151</td>
    <td align="right">     30613.2</td>
    <td align="right">  3.27143527</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">    7183.151</td>
    <td align="right">    69875.68</td>
    <td align="right">       41.10</td>
    <td align="right">  0.00612044</td>
    <td align="right">       19.08</td>
    <td align="right">  1.49257606</td>
    <td align="right">     48.4537</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00986296</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00986296</td>
    <td align="right">     48.2874</td>
    <td align="right">    29522.70</td>
    <td align="right">        0.00</td>
    <td align="right">    81700.18</td>
    <td align="right">    78614.47</td>
    <td align="right">  3.38052481</td>
    <td align="right">       33.05</td>
    <td align="right">       18.95</td>
    <td align="right">  0.00788151</td>
    <td align="right">     53408.1</td>
    <td align="right">       10.24</td>
    <td align="right">        9.99</td>
    <td align="right">  0.00751929</td>
    <td align="right">     29240.2</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   13225.456</td>
    <td align="right">   13225.456</td>
    <td align="right">    0.924124</td>
    <td align="right">  0.00028928</td>
    <td align="right">     195.882</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0974</td>
    <td align="right">1 ZONE VAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.080414</td>
    <td align="right">  3.38052481</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 72.01751207</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  3359160.83</td>
    <td align="right">      0.3937</td>
    <td align="right">    0.401637</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    13225.46</td>
    <td align="right">    13225.46</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.01415744</td>
    <td align="right">    0.924124</td>
    <td align="right">       -0.20</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">      9991.8</td>
    <td align="right">       12.78</td>
    <td align="right">       10.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">  0.28924878</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    13225.46</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">  1.49257606</td>
    <td align="right">    161.5125</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.2429</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12055.60</td>
    <td align="right">    12055.60</td>
    <td align="right">  1.01415744</td>
    <td align="right">        7.22</td>
    <td align="right">        4.46</td>
    <td align="right">  0.00407618</td>
    <td align="right">     17506.2</td>
    <td align="right">       18.96</td>
    <td align="right">       10.12</td>
    <td align="right">  0.00407618</td>
    <td align="right">     29393.5</td>
  </tr>
  <tr>
    <td align="right">5 ZONE VAV CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE VAV</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID; ZONE SOUTH PERIMETER SPACE - STORY MID; ZONE WEST PERIMETER SPACE - STORY MID; ZONE CORE SPACE - STORY MID; ZONE EAST PERIMETER SPACE - STORY MID;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 5358356.535</td>
    <td align="right">    -999.000</td>
    <td align="right">  282.441556</td>
    <td align="right">  0.22750547</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.0456</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0974</td>
    <td align="right">5 ZONE VAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  282.441556</td>
    <td align="right">309.95855275</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">244.38651026</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">  5756536.88</td>
    <td align="right">     93.0830</td>
    <td align="right">   93.082988</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB 1</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 08:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">  5358356.54</td>
    <td align="right">  5358356.54</td>
    <td align="right">      1.0000</td>
    <td align="right">309.95855275</td>
    <td align="right">  282.441556</td>
    <td align="right">       27.74</td>
    <td align="right">       16.45</td>
    <td align="right">  0.00817965</td>
    <td align="right">     48752.6</td>
    <td align="right">       10.79</td>
    <td align="right">       10.12</td>
    <td align="right">  0.00817965</td>
    <td align="right">     31465.3</td>
    <td align="right">227.48226627</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">  627810.764</td>
    <td align="right">  4730545.77</td>
    <td align="right">       41.10</td>
    <td align="right">  0.00612044</td>
    <td align="right">       19.08</td>
    <td align="right"> 60.17329901</td>
    <td align="right">     21.3047</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00875618</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00875618</td>
    <td align="right">     42.9416</td>
    <td align="right">  2773785.54</td>
    <td align="right">        0.00</td>
    <td align="right">  5744774.95</td>
    <td align="right">  5384974.78</td>
    <td align="right">309.95855275</td>
    <td align="right">       27.74</td>
    <td align="right">       17.42</td>
    <td align="right">  0.00817965</td>
    <td align="right">     48752.6</td>
    <td align="right">       10.71</td>
    <td align="right">       10.41</td>
    <td align="right">  0.00771917</td>
    <td align="right">     30218.6</td>
  </tr>
  <tr>
    <td align="right">5 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE VAV</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID; ZONE SOUTH PERIMETER SPACE - STORY MID; ZONE WEST PERIMETER SPACE - STORY MID; ZONE CORE SPACE - STORY MID; ZONE EAST PERIMETER SPACE - STORY MID;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  638503.247</td>
    <td align="right">  638503.247</td>
    <td align="right">   84.732467</td>
    <td align="right">  0.01396588</td>
    <td align="right">    9753.243</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0974</td>
    <td align="right">5 ZONE VAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  282.441556</td>
    <td align="right">309.95855275</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 72.01751207</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  3359160.83</td>
    <td align="right">     19.0078</td>
    <td align="right">   19.390360</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   638503.25</td>
    <td align="right">   638503.25</td>
    <td align="right">      1.0000</td>
    <td align="right"> 92.98756583</td>
    <td align="right">   84.732467</td>
    <td align="right">        5.94</td>
    <td align="right">        4.47</td>
    <td align="right">  0.00511850</td>
    <td align="right">     18830.8</td>
    <td align="right">       12.78</td>
    <td align="right">       10.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right"> 13.96445487</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   638503.25</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right"> 60.17329901</td>
    <td align="right">     71.0156</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00767232</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00749956</td>
    <td align="right">     44.2233</td>
    <td align="right">   672462.53</td>
    <td align="right">        0.00</td>
    <td align="right">   628461.91</td>
    <td align="right">   628461.91</td>
    <td align="right"> 92.98756583</td>
    <td align="right">        7.22</td>
    <td align="right">        5.78</td>
    <td align="right">  0.00511850</td>
    <td align="right">     20127.0</td>
    <td align="right">       13.89</td>
    <td align="right">        8.99</td>
    <td align="right">  0.00511850</td>
    <td align="right">     26885.5</td>
  </tr>
  <tr>
    <td align="right">5 ZONE VAV 1 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE VAV 1</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP; ZONE SOUTH PERIMETER SPACE - STORY TOP; ZONE WEST PERIMETER SPACE - STORY TOP; ZONE CORE SPACE - STORY TOP; ZONE EAST PERIMETER SPACE - STORY TOP;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  321121.514</td>
    <td align="right">    -999.000</td>
    <td align="right">   17.341979</td>
    <td align="right">  0.01363420</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.1008</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0974</td>
    <td align="right">5 ZONE VAV 1 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   17.341979</td>
    <td align="right"> 19.03152894</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">244.38651026</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">  5756536.88</td>
    <td align="right">      5.5784</td>
    <td align="right">    5.578380</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB 1</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   321121.51</td>
    <td align="right">   321121.51</td>
    <td align="right">      1.0000</td>
    <td align="right"> 19.03152894</td>
    <td align="right">   17.341979</td>
    <td align="right">       27.31</td>
    <td align="right">       16.33</td>
    <td align="right">  0.00820934</td>
    <td align="right">     48387.8</td>
    <td align="right">       10.77</td>
    <td align="right">       10.14</td>
    <td align="right">  0.00820934</td>
    <td align="right">     31514.6</td>
    <td align="right"> 13.63280872</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">   39034.649</td>
    <td align="right">   282086.86</td>
    <td align="right">       41.10</td>
    <td align="right">  0.00612044</td>
    <td align="right">       19.08</td>
    <td align="right">  3.34296106</td>
    <td align="right">     19.2767</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00871042</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00871042</td>
    <td align="right">     42.7200</td>
    <td align="right">   162942.16</td>
    <td align="right">        0.00</td>
    <td align="right">   344628.27</td>
    <td align="right">   321774.51</td>
    <td align="right"> 19.03152894</td>
    <td align="right">       27.31</td>
    <td align="right">       17.30</td>
    <td align="right">  0.00820934</td>
    <td align="right">     48387.8</td>
    <td align="right">       10.73</td>
    <td align="right">       10.43</td>
    <td align="right">  0.00773299</td>
    <td align="right">     30279.5</td>
  </tr>
  <tr>
    <td align="right">5 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE VAV 1</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP; ZONE SOUTH PERIMETER SPACE - STORY TOP; ZONE WEST PERIMETER SPACE - STORY TOP; ZONE CORE SPACE - STORY TOP; ZONE EAST PERIMETER SPACE - STORY TOP;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   37395.720</td>
    <td align="right">   37395.720</td>
    <td align="right">    5.202594</td>
    <td align="right">  0.00081795</td>
    <td align="right">     571.915</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0974</td>
    <td align="right">5 ZONE VAV 1 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   17.341979</td>
    <td align="right"> 19.03152894</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 72.01751207</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  3359160.83</td>
    <td align="right">      1.1132</td>
    <td align="right">    1.135650</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 06:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    37395.72</td>
    <td align="right">    37395.72</td>
    <td align="right">      1.0000</td>
    <td align="right">  5.70945868</td>
    <td align="right">    5.202594</td>
    <td align="right">        6.26</td>
    <td align="right">        3.73</td>
    <td align="right">  0.00439273</td>
    <td align="right">     17327.0</td>
    <td align="right">       12.78</td>
    <td align="right">       10.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">  0.81786717</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    37395.72</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">  3.34296106</td>
    <td align="right">     64.2557</td>
    <td align="right">       17.87</td>
    <td align="right">  0.00496178</td>
    <td align="right">       13.65</td>
    <td align="right">  0.00518126</td>
    <td align="right">     48.8079</td>
    <td align="right">    60191.18</td>
    <td align="right">        0.00</td>
    <td align="right">    36960.91</td>
    <td align="right">    36960.91</td>
    <td align="right">  5.70945868</td>
    <td align="right">        7.22</td>
    <td align="right">        4.87</td>
    <td align="right">  0.00439273</td>
    <td align="right">     18302.1</td>
    <td align="right">       13.61</td>
    <td align="right">        8.03</td>
    <td align="right">  0.00439273</td>
    <td align="right">     24775.7</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 129KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   23890.622</td>
    <td align="right">   19128.152</td>
    <td align="right">    1.443232</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.02101</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.5222</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0974</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.443232</td>
    <td align="right">  1.58384003</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 09:45:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 09:45:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    27417.33</td>
    <td align="right">    27417.33</td>
    <td align="right">      0.8714</td>
    <td align="right">  1.58384003</td>
    <td align="right">    1.443232</td>
    <td align="right">       24.79</td>
    <td align="right">       15.66</td>
    <td align="right">  0.00843607</td>
    <td align="right">     46394.1</td>
    <td align="right">       11.82</td>
    <td align="right">       10.81</td>
    <td align="right">  0.00843607</td>
    <td align="right">     33162.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1544.878</td>
    <td align="right">    25872.45</td>
    <td align="right">       35.27</td>
    <td align="right">  0.00611130</td>
    <td align="right">       17.26</td>
    <td align="right">  0.10083492</td>
    <td align="right">      6.9867</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00861083</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00861083</td>
    <td align="right">     42.2382</td>
    <td align="right">    15762.94</td>
    <td align="right">        0.00</td>
    <td align="right">    23902.32</td>
    <td align="right">    18227.04</td>
    <td align="right">  1.52129032</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01118466</td>
    <td align="right">     55322.4</td>
    <td align="right">       14.95</td>
    <td align="right">       14.14</td>
    <td align="right">  0.00972199</td>
    <td align="right">     39610.5</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   48623.746</td>
    <td align="right">   48623.746</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0974</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.443232</td>
    <td align="right">  1.58384003</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    48623.75</td>
    <td align="right">    48623.75</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.58384003</td>
    <td align="right">    1.443232</td>
    <td align="right">       19.45</td>
    <td align="right">       12.51</td>
    <td align="right">  0.00706435</td>
    <td align="right">     37465.6</td>
    <td align="right">       50.00</td>
    <td align="right">       22.84</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    48623.75</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.10083492</td>
    <td align="right">      6.9867</td>
    <td align="right">       20.92</td>
    <td align="right">  0.00728881</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00728881</td>
    <td align="right">     42.9961</td>
    <td align="right">     8364.84</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   48623.746</td>
    <td align="right">   48623.746</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0974</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.443232</td>
    <td align="right">  1.58384003</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    48623.75</td>
    <td align="right">    48623.75</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.58384003</td>
    <td align="right">    1.443232</td>
    <td align="right">       19.45</td>
    <td align="right">       12.51</td>
    <td align="right">  0.00706435</td>
    <td align="right">     37465.6</td>
    <td align="right">       50.00</td>
    <td align="right">       22.84</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    48623.75</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.10083492</td>
    <td align="right">      6.9867</td>
    <td align="right">       20.92</td>
    <td align="right">  0.00728881</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00728881</td>
    <td align="right">     42.9961</td>
    <td align="right">     8364.84</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 89KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   18305.410</td>
    <td align="right">   14306.059</td>
    <td align="right">    0.927966</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.3123</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0974</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.927966</td>
    <td align="right">  1.01837327</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    22123.71</td>
    <td align="right">    22123.71</td>
    <td align="right">      0.8274</td>
    <td align="right">  1.01837327</td>
    <td align="right">    0.927966</td>
    <td align="right">       26.87</td>
    <td align="right">       16.27</td>
    <td align="right">  0.00832313</td>
    <td align="right">     48231.1</td>
    <td align="right">       11.79</td>
    <td align="right">       10.68</td>
    <td align="right">  0.00832313</td>
    <td align="right">     32843.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1027.772</td>
    <td align="right">    21095.93</td>
    <td align="right">       41.10</td>
    <td align="right">  0.00612044</td>
    <td align="right">       19.08</td>
    <td align="right">  0.15576537</td>
    <td align="right">     16.7857</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00876745</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00876745</td>
    <td align="right">     42.9962</td>
    <td align="right">    10142.13</td>
    <td align="right">        0.00</td>
    <td align="right">    18314.37</td>
    <td align="right">    13655.57</td>
    <td align="right">  0.97815522</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01118466</td>
    <td align="right">     55322.4</td>
    <td align="right">       13.01</td>
    <td align="right">       12.99</td>
    <td align="right">  0.00931726</td>
    <td align="right">     36599.0</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   33438.332</td>
    <td align="right">   33438.332</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0974</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.927966</td>
    <td align="right">  1.01837327</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    33438.33</td>
    <td align="right">    33438.33</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.01837327</td>
    <td align="right">    0.927966</td>
    <td align="right">       17.32</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00673170</td>
    <td align="right">     34459.9</td>
    <td align="right">       50.00</td>
    <td align="right">       22.84</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    33438.33</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.15576537</td>
    <td align="right">     16.7857</td>
    <td align="right">       20.86</td>
    <td align="right">  0.00726736</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00726736</td>
    <td align="right">     42.8710</td>
    <td align="right">    12464.27</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   33438.332</td>
    <td align="right">   33438.332</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0974</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.927966</td>
    <td align="right">  1.01837327</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    33438.33</td>
    <td align="right">    33438.33</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.01837327</td>
    <td align="right">    0.927966</td>
    <td align="right">       17.32</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00673170</td>
    <td align="right">     34459.9</td>
    <td align="right">       50.00</td>
    <td align="right">       22.84</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    33438.33</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.15576537</td>
    <td align="right">     16.7857</td>
    <td align="right">       20.86</td>
    <td align="right">  0.00726736</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00726736</td>
    <td align="right">     42.8710</td>
    <td align="right">    12464.27</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 113KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   21946.455</td>
    <td align="right">   17436.578</td>
    <td align="right">    1.148548</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.3904</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0974</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.148548</td>
    <td align="right">  1.26044630</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">Sensible</td>
    <td align="right">    26675.06</td>
    <td align="right">    26675.06</td>
    <td align="right">      0.8227</td>
    <td align="right">  1.26044630</td>
    <td align="right">    1.148548</td>
    <td align="right">       26.32</td>
    <td align="right">       16.12</td>
    <td align="right">  0.00836514</td>
    <td align="right">     47779.9</td>
    <td align="right">       11.82</td>
    <td align="right">       10.74</td>
    <td align="right">  0.00836514</td>
    <td align="right">     32983.6</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1229.440</td>
    <td align="right">    25445.62</td>
    <td align="right">       41.10</td>
    <td align="right">  0.00612044</td>
    <td align="right">       19.08</td>
    <td align="right">  0.15576537</td>
    <td align="right">     13.5619</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00871804</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00871804</td>
    <td align="right">     42.7572</td>
    <td align="right">    12531.16</td>
    <td align="right">        0.00</td>
    <td align="right">    21957.20</td>
    <td align="right">    16624.91</td>
    <td align="right">  1.21066820</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01118466</td>
    <td align="right">     55322.4</td>
    <td align="right">       13.24</td>
    <td align="right">       13.22</td>
    <td align="right">  0.00945779</td>
    <td align="right">     37186.0</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   40454.760</td>
    <td align="right">   40454.760</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0974</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.148548</td>
    <td align="right">  1.26044630</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    40454.76</td>
    <td align="right">    40454.76</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.26044630</td>
    <td align="right">    1.148548</td>
    <td align="right">       18.06</td>
    <td align="right">       11.76</td>
    <td align="right">  0.00684497</td>
    <td align="right">     35495.7</td>
    <td align="right">       50.00</td>
    <td align="right">       22.84</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    40454.76</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.15576537</td>
    <td align="right">     13.5619</td>
    <td align="right">       20.92</td>
    <td align="right">  0.00727938</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00727938</td>
    <td align="right">     42.9411</td>
    <td align="right">    12553.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   40454.760</td>
    <td align="right">   40454.760</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0974</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.148548</td>
    <td align="right">  1.26044630</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    40454.76</td>
    <td align="right">    40454.76</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.26044630</td>
    <td align="right">    1.148548</td>
    <td align="right">       18.06</td>
    <td align="right">       11.76</td>
    <td align="right">  0.00684497</td>
    <td align="right">     35495.7</td>
    <td align="right">       50.00</td>
    <td align="right">       22.84</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    40454.76</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.15576537</td>
    <td align="right">     13.5619</td>
    <td align="right">       20.92</td>
    <td align="right">  0.00727938</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00727938</td>
    <td align="right">     42.9411</td>
    <td align="right">    12553.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 146KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   25866.822</td>
    <td align="right">   20710.407</td>
    <td align="right">    1.562615</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.06655</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.5360</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0974</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.562615</td>
    <td align="right">  1.71485319</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    28022.93</td>
    <td align="right">    28022.93</td>
    <td align="right">      0.9231</td>
    <td align="right">  1.71485319</td>
    <td align="right">    1.562615</td>
    <td align="right">       24.98</td>
    <td align="right">       15.73</td>
    <td align="right">  0.00844347</td>
    <td align="right">     46607.7</td>
    <td align="right">       11.82</td>
    <td align="right">       10.81</td>
    <td align="right">  0.00844347</td>
    <td align="right">     33181.4</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1672.669</td>
    <td align="right">    26350.26</td>
    <td align="right">       39.17</td>
    <td align="right">  0.00611741</td>
    <td align="right">       18.49</td>
    <td align="right">  0.10083492</td>
    <td align="right">      6.4530</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00860392</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00860392</td>
    <td align="right">     42.2048</td>
    <td align="right">    17078.68</td>
    <td align="right">        0.00</td>
    <td align="right">    25941.63</td>
    <td align="right">    19758.69</td>
    <td align="right">  1.64712945</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01118466</td>
    <td align="right">     55322.4</td>
    <td align="right">       14.94</td>
    <td align="right">       14.12</td>
    <td align="right">  0.00971289</td>
    <td align="right">     39572.8</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   52451.536</td>
    <td align="right">   52451.536</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0974</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.562615</td>
    <td align="right">  1.71485319</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    52451.54</td>
    <td align="right">    52451.54</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.71485319</td>
    <td align="right">    1.562615</td>
    <td align="right">       19.56</td>
    <td align="right">       12.57</td>
    <td align="right">  0.00708163</td>
    <td align="right">     37624.2</td>
    <td align="right">       50.00</td>
    <td align="right">       22.84</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    52451.54</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.10083492</td>
    <td align="right">      6.4530</td>
    <td align="right">       20.92</td>
    <td align="right">  0.00728895</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00728895</td>
    <td align="right">     42.9969</td>
    <td align="right">     8366.86</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   52451.536</td>
    <td align="right">   52451.536</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0974</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.562615</td>
    <td align="right">  1.71485319</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    52451.54</td>
    <td align="right">    52451.54</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.71485319</td>
    <td align="right">    1.562615</td>
    <td align="right">       19.56</td>
    <td align="right">       12.57</td>
    <td align="right">  0.00708163</td>
    <td align="right">     37624.2</td>
    <td align="right">       50.00</td>
    <td align="right">       22.84</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    52451.54</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.00407618</td>
    <td align="right">       -0.20</td>
    <td align="right">  0.10083492</td>
    <td align="right">      6.4530</td>
    <td align="right">       20.92</td>
    <td align="right">  0.00728895</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00728895</td>
    <td align="right">     42.9969</td>
    <td align="right">     8366.86</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-04-20
    08:19:21</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV OA CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.49</td>
    <td align="right">        3.08</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5 ZONE VAV OA CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       60.17</td>
    <td align="right">      282.44</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5 ZONE VAV 1 OA CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">       17.34</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.10</td>
    <td align="right">        1.44</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.16</td>
    <td align="right">        0.93</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.16</td>
    <td align="right">        1.15</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.10</td>
    <td align="right">        1.56</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">1 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">5 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">5 ZONE VAV 1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">5 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">5 ZONE VAV 1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">5 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">5 ZONE VAV 1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">5 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">5 ZONE VAV 1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">5 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">5 ZONE VAV 1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">       89.75</td>
    <td align="right">        2.50</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">       86.50</td>
    <td align="right">        2.50</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       75.50</td>
    <td align="right">        9.75</td>
    <td align="right">        7.50</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">       90.00</td>
    <td align="right">       16.50</td>
    <td align="right">       16.50</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">       89.00</td>
    <td align="right">       26.75</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       72.50</td>
    <td align="right">       31.50</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       90.00</td>
    <td align="right">       22.25</td>
    <td align="right">       22.25</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       90.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       70.00</td>
    <td align="right">       26.25</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       90.00</td>
    <td align="right">       22.50</td>
    <td align="right">       22.50</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       90.00</td>
    <td align="right">       23.75</td>
    <td align="right">       23.75</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       74.00</td>
    <td align="right">       20.00</td>
    <td align="right">       18.75</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">       90.00</td>
    <td align="right">       24.50</td>
    <td align="right">       24.50</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">       87.75</td>
    <td align="right">       34.00</td>
    <td align="right">       33.75</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        4.75</td>
    <td align="right">        0.00</td>
    <td align="right">        4.75</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">        0.00</td>
    <td align="right">       18.75</td>
    <td align="right">        0.00</td>
    <td align="right">       10.75</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">       10.25</td>
    <td align="right">        0.00</td>
    <td align="right">        8.75</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">        0.00</td>
    <td align="right">       19.75</td>
    <td align="right">        0.00</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">       13.50</td>
    <td align="right">        0.00</td>
    <td align="right">        9.75</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        2.25</td>
    <td align="right">        0.00</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">        0.00</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">       11.25</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">        0.00</td>
    <td align="right">       19.75</td>
    <td align="right">        0.00</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">       13.75</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       20.50</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-04-20
    08:19:21</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">      143.65</td>
    <td align="right">      186.03</td>
    <td align="right">    13696.58</td>
    <td align="right">       0.184</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">      143.65</td>
    <td align="right">      186.03</td>
    <td align="right">    13696.58</td>
    <td align="right">       0.461</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">      143.65</td>
    <td align="right">      186.03</td>
    <td align="right">    13696.58</td>
    <td align="right">       0.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        9.70</td>
    <td align="right">       12.57</td>
    <td align="right">      925.31</td>
    <td align="right">       0.768</td>
    <td align="right">       0.107</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">        9.70</td>
    <td align="right">       12.57</td>
    <td align="right">      925.31</td>
    <td align="right">       1.416</td>
    <td align="right">       0.288</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        9.70</td>
    <td align="right">       12.57</td>
    <td align="right">      925.31</td>
    <td align="right">       0.962</td>
    <td align="right">       0.359</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       14.99</td>
    <td align="right">       19.41</td>
    <td align="right">     1429.38</td>
    <td align="right">       0.451</td>
    <td align="right">       0.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       14.99</td>
    <td align="right">       19.41</td>
    <td align="right">     1429.38</td>
    <td align="right">       0.785</td>
    <td align="right">       0.279</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       14.99</td>
    <td align="right">       19.41</td>
    <td align="right">     1429.38</td>
    <td align="right">       0.524</td>
    <td align="right">       0.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       14.99</td>
    <td align="right">       19.41</td>
    <td align="right">     1429.38</td>
    <td align="right">       0.490</td>
    <td align="right">       0.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       14.99</td>
    <td align="right">       19.41</td>
    <td align="right">     1429.38</td>
    <td align="right">       0.866</td>
    <td align="right">       0.279</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       14.99</td>
    <td align="right">       19.41</td>
    <td align="right">     1429.38</td>
    <td align="right">       0.566</td>
    <td align="right">       0.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        9.70</td>
    <td align="right">       12.57</td>
    <td align="right">      925.31</td>
    <td align="right">       0.821</td>
    <td align="right">       0.107</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">        9.70</td>
    <td align="right">       12.57</td>
    <td align="right">      925.31</td>
    <td align="right">       1.106</td>
    <td align="right">       0.288</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        9.70</td>
    <td align="right">       12.57</td>
    <td align="right">      925.31</td>
    <td align="right">       0.728</td>
    <td align="right">       0.359</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">      143.65</td>
    <td align="right">      186.03</td>
    <td align="right">    13696.58</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">      143.65</td>
    <td align="right">      186.03</td>
    <td align="right">    13696.58</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">      143.65</td>
    <td align="right">      186.03</td>
    <td align="right">    13696.58</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        9.70</td>
    <td align="right">       12.57</td>
    <td align="right">      925.31</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">        9.70</td>
    <td align="right">       12.57</td>
    <td align="right">      925.31</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        9.70</td>
    <td align="right">       12.57</td>
    <td align="right">      925.31</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       14.99</td>
    <td align="right">       19.41</td>
    <td align="right">     1429.38</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       14.99</td>
    <td align="right">       19.41</td>
    <td align="right">     1429.38</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       14.99</td>
    <td align="right">       19.41</td>
    <td align="right">     1429.38</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       14.99</td>
    <td align="right">       19.41</td>
    <td align="right">     1429.38</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       14.99</td>
    <td align="right">       19.41</td>
    <td align="right">     1429.38</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       14.99</td>
    <td align="right">       19.41</td>
    <td align="right">     1429.38</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        9.70</td>
    <td align="right">       12.57</td>
    <td align="right">      925.31</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">        9.70</td>
    <td align="right">       12.57</td>
    <td align="right">      925.31</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        9.70</td>
    <td align="right">       12.57</td>
    <td align="right">      925.31</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-04-20
    08:19:21</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          60</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          15</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          15</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          15</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          12</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           7</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          15</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        1054</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         583</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        2422</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         237</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         289</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         254</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         254</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-04-20
    08:19:21</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">      643.45</td>
    <td align="right">   283136.25</td>
    <td align="right">03-AUG-00:45</td>
    <td align="right">  2793873.72</td>
    <td align="right">06-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">      315.68</td>
    <td align="right">   283136.25</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">  1314517.34</td>
    <td align="right">03-AUG-15:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">       15.13</td>
    <td align="right">    10534.63</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">    85552.71</td>
    <td align="right">03-AUG-15:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      135.48</td>
    <td align="right">    40680.00</td>
    <td align="right">03-AUG-22:15</td>
    <td align="right">   638676.20</td>
    <td align="right">06-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">        5.74</td>
    <td align="right">     1513.58</td>
    <td align="right">03-AUG-22:15</td>
    <td align="right">    27244.41</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      135.48</td>
    <td align="right">    40680.00</td>
    <td align="right">03-AUG-22:15</td>
    <td align="right">   638676.20</td>
    <td align="right">06-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE CORE SPACE - STORY MID</td>
    <td align="right">      222.16</td>
    <td align="right">   189623.38</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">   924542.53</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE CORE SPACE - STORY MID</td>
    <td align="right">      103.35</td>
    <td align="right">    27244.41</td>
    <td align="right">03-AUG-22:15</td>
    <td align="right">   490399.32</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE CORE SPACE - STORY TOP</td>
    <td align="right">       12.34</td>
    <td align="right">    10534.63</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">    51363.47</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE CORE SPACE - STORY TOP</td>
    <td align="right">        5.74</td>
    <td align="right">     1513.58</td>
    <td align="right">03-AUG-22:15</td>
    <td align="right">    27244.41</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.65</td>
    <td align="right">      711.69</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">     2481.61</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.20</td>
    <td align="right">       94.69</td>
    <td align="right">03-AUG-06:00</td>
    <td align="right">      852.18</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">       11.67</td>
    <td align="right">    12810.51</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">    44668.98</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">        3.64</td>
    <td align="right">     1704.37</td>
    <td align="right">03-AUG-06:00</td>
    <td align="right">    15339.29</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        0.65</td>
    <td align="right">      711.69</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">     2481.61</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        0.20</td>
    <td align="right">       94.69</td>
    <td align="right">03-AUG-06:00</td>
    <td align="right">      852.18</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        1.00</td>
    <td align="right">     1099.40</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">     3844.86</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.31</td>
    <td align="right">      147.53</td>
    <td align="right">07-AUG-06:00</td>
    <td align="right">     1327.79</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       18.02</td>
    <td align="right">    19789.11</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">    69207.40</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">        5.62</td>
    <td align="right">     2655.58</td>
    <td align="right">07-AUG-06:00</td>
    <td align="right">    23900.18</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        1.00</td>
    <td align="right">     1099.40</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">     3844.86</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        0.31</td>
    <td align="right">      147.53</td>
    <td align="right">07-AUG-06:00</td>
    <td align="right">     1327.79</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        1.00</td>
    <td align="right">     1099.40</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">     3844.86</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.32</td>
    <td align="right">      157.96</td>
    <td align="right">03-AUG-22:15</td>
    <td align="right">     1327.79</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       18.08</td>
    <td align="right">    19789.11</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">    69207.40</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">        5.68</td>
    <td align="right">     2843.23</td>
    <td align="right">03-AUG-22:15</td>
    <td align="right">    23900.18</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        1.00</td>
    <td align="right">     1099.40</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">     3844.86</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        0.32</td>
    <td align="right">      157.96</td>
    <td align="right">03-AUG-22:15</td>
    <td align="right">     1327.79</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.65</td>
    <td align="right">      711.69</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">     2811.07</td>
    <td align="right">06-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.20</td>
    <td align="right">      102.25</td>
    <td align="right">03-AUG-22:15</td>
    <td align="right">     1181.64</td>
    <td align="right">06-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">       11.67</td>
    <td align="right">    12810.51</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">    50599.29</td>
    <td align="right">06-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">        3.65</td>
    <td align="right">     1840.57</td>
    <td align="right">03-AUG-22:15</td>
    <td align="right">    21269.60</td>
    <td align="right">06-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        0.65</td>
    <td align="right">      711.69</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">     2811.07</td>
    <td align="right">06-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        0.20</td>
    <td align="right">      102.25</td>
    <td align="right">03-AUG-22:15</td>
    <td align="right">     1181.64</td>
    <td align="right">06-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      180.19</td>
    <td align="right">   238136.25</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">   682430.38</td>
    <td align="right">03-AUG-15:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">        9.39</td>
    <td align="right">     8860.32</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">    58308.30</td>
    <td align="right">03-AUG-15:15</td>
  </tr>
  <tr>
    <td align="right">Elevators:InteriorEquipment:Electricity</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">    39037.29</td>
    <td align="right">03-AUG-06:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">      177.41</td>
    <td align="right">   238136.25</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">   648241.14</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE CORE SPACE - STORY MID</td>
    <td align="right">      118.81</td>
    <td align="right">   159485.76</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">   434143.20</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE CORE SPACE - STORY TOP</td>
    <td align="right">        6.60</td>
    <td align="right">     8860.32</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">    24119.07</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.45</td>
    <td align="right">      598.58</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">     1629.43</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">        8.03</td>
    <td align="right">    10774.48</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">    29329.69</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        0.45</td>
    <td align="right">      598.58</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">     1629.43</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.69</td>
    <td align="right">      924.66</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">     2517.07</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       12.40</td>
    <td align="right">    16643.95</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">    45307.22</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        0.69</td>
    <td align="right">      924.66</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">     2517.07</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.69</td>
    <td align="right">      924.66</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">     2517.07</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       12.40</td>
    <td align="right">    16643.95</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">    45307.22</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        0.69</td>
    <td align="right">      924.66</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">     2517.07</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.45</td>
    <td align="right">      598.58</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">     1629.43</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">        8.03</td>
    <td align="right">    10774.48</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">    29329.69</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        0.45</td>
    <td align="right">      598.58</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">     1629.43</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">      643.45</td>
    <td align="right">   283136.25</td>
    <td align="right">03-AUG-23:45</td>
    <td align="right">  2793873.72</td>
    <td align="right">06-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">      643.45</td>
    <td align="right">   283136.25</td>
    <td align="right">03-AUG-23:45</td>
    <td align="right">  2793873.72</td>
    <td align="right">06-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">      643.45</td>
    <td align="right">   283136.25</td>
    <td align="right">03-AUG-23:45</td>
    <td align="right">  2793873.72</td>
    <td align="right">06-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">      643.45</td>
    <td align="right">   283136.25</td>
    <td align="right">03-AUG-23:45</td>
    <td align="right">  2793873.72</td>
    <td align="right">06-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">      643.45</td>
    <td align="right">   283136.25</td>
    <td align="right">03-AUG-23:45</td>
    <td align="right">  2793873.72</td>
    <td align="right">06-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">      643.45</td>
    <td align="right">   283136.25</td>
    <td align="right">03-AUG-23:45</td>
    <td align="right">  2793873.72</td>
    <td align="right">06-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">      643.45</td>
    <td align="right">   283136.25</td>
    <td align="right">03-AUG-23:45</td>
    <td align="right">  2793873.72</td>
    <td align="right">06-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">      643.45</td>
    <td align="right">   283136.25</td>
    <td align="right">03-AUG-23:45</td>
    <td align="right">  2793873.72</td>
    <td align="right">06-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      145.72</td>
    <td align="right">        0.00</td>
    <td align="right">03-AUG-00:45</td>
    <td align="right">   840373.47</td>
    <td align="right">03-AUG-15:45</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">       58.54</td>
    <td align="right">        0.00</td>
    <td align="right">03-AUG-00:45</td>
    <td align="right">   358069.29</td>
    <td align="right">03-AUG-15:45</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">        1.44</td>
    <td align="right">        0.00</td>
    <td align="right">03-AUG-00:45</td>
    <td align="right">     5474.76</td>
    <td align="right">03-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">VAV System Fans:Fans:Electricity</td>
    <td align="right">       57.10</td>
    <td align="right">        0.00</td>
    <td align="right">03-AUG-00:45</td>
    <td align="right">   352594.53</td>
    <td align="right">03-AUG-15:45</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">       84.57</td>
    <td align="right">        0.00</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">   466332.89</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">General:HeatRecovery:Electricity</td>
    <td align="right">       84.57</td>
    <td align="right">        0.00</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">   466332.89</td>
    <td align="right">03-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      145.68</td>
    <td align="right">        0.00</td>
    <td align="right">03-AUG-00:45</td>
    <td align="right">   660768.63</td>
    <td align="right">04-AUG-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">      145.68</td>
    <td align="right">        0.00</td>
    <td align="right">03-AUG-00:45</td>
    <td align="right">   660768.63</td>
    <td align="right">04-AUG-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">      182.05</td>
    <td align="right">        0.00</td>
    <td align="right">03-AUG-00:45</td>
    <td align="right">   795834.28</td>
    <td align="right">04-AUG-09:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">        8.45</td>
    <td align="right">        0.00</td>
    <td align="right">03-AUG-00:45</td>
    <td align="right">    55112.57</td>
    <td align="right">04-AUG-09:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Electricity</td>
    <td align="right">        8.45</td>
    <td align="right">        0.00</td>
    <td align="right">03-AUG-00:45</td>
    <td align="right">    55112.57</td>
    <td align="right">04-AUG-09:00</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       30.53</td>
    <td align="right">        0.00</td>
    <td align="right">03-AUG-00:45</td>
    <td align="right">    96295.29</td>
    <td align="right">03-AUG-01:00</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">       30.53</td>
    <td align="right">        0.00</td>
    <td align="right">03-AUG-00:45</td>
    <td align="right">    96295.29</td>
    <td align="right">03-AUG-01:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
