  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL Default,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31, !- Name
  Chilled Water Loop Temp - 44F Default,  !- Sunday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Monday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Tuesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Wednesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Thursday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Friday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Saturday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Holiday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- SummerDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- WinterDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- CustomDay1 Schedule:Day Name
  Chilled Water Loop Temp - 44F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled Water Loop Temp - 44F,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Elevator Schedule Week Rule - Jan1-Jan3, !- Name
  15 space(s) Occ Sch Default,            !- Sunday Schedule:Day Name
  15 space(s) Occ Sch Default,            !- Monday Schedule:Day Name
  15 space(s) Occ Sch Default,            !- Tuesday Schedule:Day Name
  15 space(s) Occ Sch Default,            !- Wednesday Schedule:Day Name
  15 space(s) Occ Sch Default,            !- Thursday Schedule:Day Name
  15 space(s) Occ Sch Default,            !- Friday Schedule:Day Name
  15 space(s) Occ Sch Saturday,           !- Saturday Schedule:Day Name
  15 space(s) Occ Sch Default,            !- Holiday Schedule:Day Name
  15 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  15 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  15 space(s) Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  15 space(s) Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule Week Rule - Jan4-Dec31, !- Name
  15 space(s) Occ Sch Sunday,             !- Sunday Schedule:Day Name
  15 space(s) Occ Sch Default,            !- Monday Schedule:Day Name
  15 space(s) Occ Sch Default,            !- Tuesday Schedule:Day Name
  15 space(s) Occ Sch Default,            !- Wednesday Schedule:Day Name
  15 space(s) Occ Sch Default,            !- Thursday Schedule:Day Name
  15 space(s) Occ Sch Default,            !- Friday Schedule:Day Name
  15 space(s) Occ Sch Saturday,           !- Saturday Schedule:Day Name
  15 space(s) Occ Sch Default,            !- Holiday Schedule:Day Name
  15 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  15 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  15 space(s) Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  15 space(s) Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  Elevator Schedule Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Elevator Schedule Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Elevator Schedule 1 Week Rule - Jan1-Jan3, !- Name
  15 space(s) Occ Sch Default 1,          !- Sunday Schedule:Day Name
  15 space(s) Occ Sch Default 1,          !- Monday Schedule:Day Name
  15 space(s) Occ Sch Default 1,          !- Tuesday Schedule:Day Name
  15 space(s) Occ Sch Default 1,          !- Wednesday Schedule:Day Name
  15 space(s) Occ Sch Default 1,          !- Thursday Schedule:Day Name
  15 space(s) Occ Sch Default 1,          !- Friday Schedule:Day Name
  15 space(s) Occ Sch Saturday 1,         !- Saturday Schedule:Day Name
  15 space(s) Occ Sch Default 1,          !- Holiday Schedule:Day Name
  15 space(s) Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  15 space(s) Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  15 space(s) Occ Sch Default 1,          !- CustomDay1 Schedule:Day Name
  15 space(s) Occ Sch Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule 1 Week Rule - Jan4-Dec31, !- Name
  15 space(s) Occ Sch Sunday 1,           !- Sunday Schedule:Day Name
  15 space(s) Occ Sch Default 1,          !- Monday Schedule:Day Name
  15 space(s) Occ Sch Default 1,          !- Tuesday Schedule:Day Name
  15 space(s) Occ Sch Default 1,          !- Wednesday Schedule:Day Name
  15 space(s) Occ Sch Default 1,          !- Thursday Schedule:Day Name
  15 space(s) Occ Sch Default 1,          !- Friday Schedule:Day Name
  15 space(s) Occ Sch Saturday 1,         !- Saturday Schedule:Day Name
  15 space(s) Occ Sch Default 1,          !- Holiday Schedule:Day Name
  15 space(s) Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  15 space(s) Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  15 space(s) Occ Sch Default 1,          !- CustomDay1 Schedule:Day Name
  15 space(s) Occ Sch Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 1,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Elevator Schedule 1 Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Elevator Schedule 1 Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Elevator Schedule 2 Week Rule - Jan1-Jan3, !- Name
  15 space(s) Occ Sch Default 2,          !- Sunday Schedule:Day Name
  15 space(s) Occ Sch Default 2,          !- Monday Schedule:Day Name
  15 space(s) Occ Sch Default 2,          !- Tuesday Schedule:Day Name
  15 space(s) Occ Sch Default 2,          !- Wednesday Schedule:Day Name
  15 space(s) Occ Sch Default 2,          !- Thursday Schedule:Day Name
  15 space(s) Occ Sch Default 2,          !- Friday Schedule:Day Name
  15 space(s) Occ Sch Saturday 2,         !- Saturday Schedule:Day Name
  15 space(s) Occ Sch Default 2,          !- Holiday Schedule:Day Name
  15 space(s) Occ Sch Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  15 space(s) Occ Sch Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  15 space(s) Occ Sch Default 2,          !- CustomDay1 Schedule:Day Name
  15 space(s) Occ Sch Default 2;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule 2 Week Rule - Jan4-Dec31, !- Name
  15 space(s) Occ Sch Sunday 2,           !- Sunday Schedule:Day Name
  15 space(s) Occ Sch Default 2,          !- Monday Schedule:Day Name
  15 space(s) Occ Sch Default 2,          !- Tuesday Schedule:Day Name
  15 space(s) Occ Sch Default 2,          !- Wednesday Schedule:Day Name
  15 space(s) Occ Sch Default 2,          !- Thursday Schedule:Day Name
  15 space(s) Occ Sch Default 2,          !- Friday Schedule:Day Name
  15 space(s) Occ Sch Saturday 2,         !- Saturday Schedule:Day Name
  15 space(s) Occ Sch Default 2,          !- Holiday Schedule:Day Name
  15 space(s) Occ Sch Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  15 space(s) Occ Sch Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  15 space(s) Occ Sch Default 2,          !- CustomDay1 Schedule:Day Name
  15 space(s) Occ Sch Default 2;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 2,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Elevator Schedule 2 Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Elevator Schedule 2 Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Jan1-Jan3, !- Name
  15 space(s) Occ Sch Default 3,          !- Sunday Schedule:Day Name
  15 space(s) Occ Sch Default 3,          !- Monday Schedule:Day Name
  15 space(s) Occ Sch Default 3,          !- Tuesday Schedule:Day Name
  15 space(s) Occ Sch Default 3,          !- Wednesday Schedule:Day Name
  15 space(s) Occ Sch Default 3,          !- Thursday Schedule:Day Name
  15 space(s) Occ Sch Default 3,          !- Friday Schedule:Day Name
  15 space(s) Occ Sch Saturday 3,         !- Saturday Schedule:Day Name
  15 space(s) Occ Sch Default 3,          !- Holiday Schedule:Day Name
  15 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  15 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  15 space(s) Occ Sch Default 3,          !- CustomDay1 Schedule:Day Name
  15 space(s) Occ Sch Default 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Jan4-Dec31, !- Name
  15 space(s) Occ Sch Sunday 3,           !- Sunday Schedule:Day Name
  15 space(s) Occ Sch Default 3,          !- Monday Schedule:Day Name
  15 space(s) Occ Sch Default 3,          !- Tuesday Schedule:Day Name
  15 space(s) Occ Sch Default 3,          !- Wednesday Schedule:Day Name
  15 space(s) Occ Sch Default 3,          !- Thursday Schedule:Day Name
  15 space(s) Occ Sch Default 3,          !- Friday Schedule:Day Name
  15 space(s) Occ Sch Saturday 3,         !- Saturday Schedule:Day Name
  15 space(s) Occ Sch Default 3,          !- Holiday Schedule:Day Name
  15 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  15 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  15 space(s) Occ Sch Default 3,          !- CustomDay1 Schedule:Day Name
  15 space(s) Occ Sch Default 3;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 3,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Elevator Schedule 3 Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Elevator Schedule 3 Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Name
  Fraction Latent - 0.05 Default,         !- Sunday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Monday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Tuesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Wednesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Thursday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Friday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Saturday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Holiday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- SummerDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- WinterDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- CustomDay1 Schedule:Day Name
  Fraction Latent - 0.05 Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Latent - 0.05,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Name
  Fraction Sensible - 0.2 Default,        !- Sunday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Monday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Tuesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Wednesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Thursday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Friday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Saturday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Holiday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- SummerDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- WinterDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- CustomDay1 Schedule:Day Name
  Fraction Sensible - 0.2 Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Name
  Hot Water Loop Temp - 180F Default,     !- Sunday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Monday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Tuesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Wednesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Thursday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Friday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Saturday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Holiday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- CustomDay1 Schedule:Day Name
  Hot Water Loop Temp - 180F Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water Loop Temp - 180F,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 140F Default, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Shared Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Sunday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Monday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Tuesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Wednesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Thursday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Friday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Saturday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Holiday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- SummerDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- WinterDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- CustomDay1 Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Office Shared Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Sunday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Monday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Tuesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Wednesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Thursday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Friday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Saturday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Holiday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- SummerDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- WinterDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- CustomDay1 Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeMedium ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeMedium ACTIVITY_SCH Default,      !- Sunday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Monday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Tuesday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Wednesday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Thursday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Friday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Saturday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Holiday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium ACTIVITY_SCH,              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  OfficeMedium ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeMedium BLDG_EQUIP_SCH_2010 Week Rule - Jan1-Jan3, !- Name
  OfficeMedium BLDG_EQUIP_SCH_2010 Wkdy Day, !- Sunday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2010 Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2010 Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2010 Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2010 Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2010 Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2010 Sat Day, !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2010 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2010 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeMedium BLDG_EQUIP_SCH_2010 Week Rule - Jan4-Dec31, !- Name
  OfficeMedium BLDG_EQUIP_SCH_2010 Sun Day, !- Sunday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2010 Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2010 Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2010 Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2010 Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2010 Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2010 Sat Day, !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2010 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2010 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_EQUIP_SCH_2010,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_EQUIP_SCH_2010 Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  OfficeMedium BLDG_EQUIP_SCH_2010 Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  OfficeMedium BLDG_LIGHT_SCH_2010 Week Rule - Jan1-Jan3, !- Name
  OfficeMedium BLDG_LIGHT_SCH_2010 Wkdy Day, !- Sunday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2010 Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2010 Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2010 Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2010 Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2010 Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2010 Sat Day, !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2010 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2010 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeMedium BLDG_LIGHT_SCH_2010 Week Rule - Jan4-Dec31, !- Name
  OfficeMedium BLDG_LIGHT_SCH_2010 Sun Day, !- Sunday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2010 Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2010 Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2010 Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2010 Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2010 Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2010 Sat Day, !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2010 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2010 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_LIGHT_SCH_2010,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_LIGHT_SCH_2010 Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  OfficeMedium BLDG_LIGHT_SCH_2010 Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  OfficeMedium BLDG_OCC_SCH Week Rule - Jan1-Jan3, !- Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Sunday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Monday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Thursday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Friday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Saturday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default,      !- Holiday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeMedium BLDG_OCC_SCH Week Rule - Jan4-Dec31, !- Name
  OfficeMedium BLDG_OCC_SCH Default,      !- Sunday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Monday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Thursday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Friday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Saturday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default,      !- Holiday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_OCC_SCH,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_OCC_SCH Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  OfficeMedium BLDG_OCC_SCH Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  OfficeMedium BLDG_SWH_SCH Week Rule - Jan1-Jan3, !- Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Sunday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default,      !- Holiday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeMedium BLDG_SWH_SCH Week Rule - Jan4-Dec31, !- Name
  OfficeMedium BLDG_SWH_SCH Default,      !- Sunday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default,      !- Holiday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_SWH_SCH,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_SWH_SCH Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  OfficeMedium BLDG_SWH_SCH Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  OfficeMedium INFIL_SCH_PNNL Week Rule - Jan1-Jan3, !- Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Sunday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default,    !- Holiday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default,    !- CustomDay1 Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeMedium INFIL_SCH_PNNL Week Rule - Jan4-Dec31, !- Name
  OfficeMedium INFIL_SCH_PNNL Default,    !- Sunday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default,    !- Holiday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default,    !- CustomDay1 Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium INFIL_SCH_PNNL,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium INFIL_SCH_PNNL Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  OfficeMedium INFIL_SCH_PNNL Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F,         !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp - 55.0F Week Rule - Jan1-Dec31, !- Name
  Supply Air Temp - 55.0F Default,        !- Sunday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Monday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Thursday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Friday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Saturday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Holiday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.0F Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.0F,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  Supply Air Temp - 55.0F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  1 Zone VAV,                             !- Name
  1 Zone VAV Controllers,                 !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1 Zone VAV Supply Branches,             !- Branch List Name
  ,                                       !- Connector List Name
  1 Zone VAV Supply Inlet Node,           !- Supply Side Inlet Node Name
  1 Zone VAV Demand Outlet Node,          !- Demand Side Outlet Node Name
  1 Zone VAV Demand Inlet Nodes,          !- Demand Side Inlet Node Names
  1 Zone VAV Supply Outlet Nodes,         !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  1 Zone VAV Supply Outlet Nodes,         !- Name
  1 Zone VAV Supply Outlet Node;          !- Node Name 1

NodeList,
  1 Zone VAV Demand Inlet Nodes,          !- Name
  1 Zone VAV Demand Inlet Node;           !- Node Name 1

Sizing:System,
  1 Zone VAV,                             !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  1 Zone VAV Controllers,                 !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  1 Zone VAV Clg Coil Controller,         !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  1 Zone VAV Main Htg Coil Controller;    !- Controller Name 2

Controller:WaterCoil,
  1 Zone VAV Clg Coil Controller,         !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV Clg Coil Outlet Air Node,    !- Sensor Node Name
  1 Zone VAV Clg Coil Inlet Water Node,   !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  1 Zone VAV Main Htg Coil Controller,    !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Sensor Node Name
  1 Zone VAV Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  1 Zone VAV Occ Sch,                     !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  1 Zone VAV Supply Branches,             !- Name
  1 Zone VAV Main Branch;                 !- Branch Name 1

Branch,
  1 Zone VAV Main Branch,                 !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  1 Zone VAV OA System,                   !- Component Name 1
  1 Zone VAV Supply Inlet Node,           !- Component Inlet Node Name 1
  1 Zone VAV Mixed Air Node,              !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  1 Zone VAV Clg Coil,                    !- Component Name 2
  1 Zone VAV Mixed Air Node,              !- Component Inlet Node Name 2
  1 Zone VAV Clg Coil Outlet Air Node,    !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  1 Zone VAV Main Htg Coil,               !- Component Name 3
  1 Zone VAV Clg Coil Outlet Air Node,    !- Component Inlet Node Name 3
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  1 Zone VAV Fan,                         !- Component Name 4
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  1 Zone VAV Supply Outlet Node;          !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  1 Zone VAV OA System,                   !- Name
  1 Zone VAV OA System Controller List,   !- Controller List Name
  1 Zone VAV OA System Equipment List,    !- Outdoor Air Equipment List Name
  1 Zone VAV OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  1 Zone VAV OA System Controller List,   !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  1 Zone VAV OA Controller;               !- Controller Name 1

Controller:OutdoorAir,
  1 Zone VAV OA Controller,               !- Name
  1 Zone VAV Relief Air Node,             !- Relief Air Outlet Node Name
  1 Zone VAV Supply Inlet Node,           !- Return Air Node Name
  1 Zone VAV Mixed Air Node,              !- Mixed Air Node Name
  1 Zone VAV Outdoor Air Node,            !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  1 Zone VAV Occ Sch,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  1 Zone VAV Vent Controller,             !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  1 Zone VAV OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  1 Zone VAV OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  1 Zone VAV OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  1 Zone VAV Outdoor Air Node;            !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  1 Zone VAV OA System Equipment List,    !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  1 Zone VAV OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  1 Zone VAV OA System Outdoor Air Mixer, !- Name
  1 Zone VAV Mixed Air Node,              !- Mixed Air Node Name
  1 Zone VAV Outdoor Air Node,            !- Outdoor Air Stream Node Name
  1 Zone VAV Relief Air Node,             !- Relief Air Stream Node Name
  1 Zone VAV Supply Inlet Node;           !- Return Air Stream Node Name

SetpointManager:MixedAir,
  1 Zone VAV Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV Supply Outlet Node,          !- Reference Setpoint Node Name
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV Supply Outlet Node,          !- Fan Outlet Node Name
  1 Zone VAV Mixed Air Node;              !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  1 Zone VAV Clg Coil,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  1 Zone VAV Clg Coil Inlet Water Node,   !- Water Inlet Node Name
  1 Zone VAV Clg Coil Outlet Water Node,  !- Water Outlet Node Name
  1 Zone VAV Mixed Air Node,              !- Air Inlet Node Name
  1 Zone VAV Clg Coil Outlet Air Node,    !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  1 Zone VAV Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV Supply Outlet Node,          !- Reference Setpoint Node Name
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV Supply Outlet Node,          !- Fan Outlet Node Name
  1 Zone VAV Clg Coil Outlet Air Node;    !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  1 Zone VAV Main Htg Coil,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  1 Zone VAV Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV Clg Coil Outlet Air Node,    !- Air Inlet Node Name
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  1 Zone VAV Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV Supply Outlet Node,          !- Reference Setpoint Node Name
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV Supply Outlet Node,          !- Fan Outlet Node Name
  1 Zone VAV Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  1 Zone VAV Fan,                         !- Name
  1 Zone VAV Occ Sch,                     !- Availability Schedule Name
  0.59605,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.917,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  1 Zone VAV Supply Outlet Node,          !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  1 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  1 Zone VAV Supply Outlet Node;          !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  1 Zone VAV 1 Zone VAV Demand Inlet Node Supply Path, !- Name
  1 Zone VAV Demand Inlet Node,           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  1 Zone VAV Demand Inlet Node,           !- Inlet Node Name
  Zone Core Space - Story Ground VAV Terminal Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  1 Zone VAV Return Path,                 !- Name
  1 Zone VAV Demand Outlet Node,          !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  1 Zone VAV Demand Outlet Node,          !- Outlet Node Name
  Zone Core Space - Story Ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  5 Zone VAV,                             !- Name
  5 Zone VAV Controllers,                 !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  5 Zone VAV Supply Branches,             !- Branch List Name
  ,                                       !- Connector List Name
  5 Zone VAV Supply Inlet Node,           !- Supply Side Inlet Node Name
  5 Zone VAV Demand Outlet Node,          !- Demand Side Outlet Node Name
  5 Zone VAV Demand Inlet Nodes,          !- Demand Side Inlet Node Names
  5 Zone VAV Supply Outlet Nodes,         !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  5 Zone VAV Supply Outlet Nodes,         !- Name
  5 Zone VAV Supply Outlet Node;          !- Node Name 1

NodeList,
  5 Zone VAV Demand Inlet Nodes,          !- Name
  5 Zone VAV Demand Inlet Node;           !- Node Name 1

Sizing:System,
  5 Zone VAV,                             !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  60.173299008,                           !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  5 Zone VAV Controllers,                 !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  5 Zone VAV Clg Coil Controller,         !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  5 Zone VAV Main Htg Coil Controller;    !- Controller Name 2

Controller:WaterCoil,
  5 Zone VAV Clg Coil Controller,         !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  5 Zone VAV Clg Coil Outlet Air Node,    !- Sensor Node Name
  5 Zone VAV Clg Coil Inlet Water Node,   !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  5 Zone VAV Main Htg Coil Controller,    !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  5 Zone VAV Main Htg Coil Outlet Air Node, !- Sensor Node Name
  5 Zone VAV Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 6;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 6,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  5 Zone VAV Occ Sch,                     !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  5 Zone VAV Supply Branches,             !- Name
  5 Zone VAV Main Branch;                 !- Branch Name 1

Branch,
  5 Zone VAV Main Branch,                 !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  5 Zone VAV OA System,                   !- Component Name 1
  5 Zone VAV Supply Inlet Node,           !- Component Inlet Node Name 1
  5 Zone VAV Mixed Air Node,              !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  5 Zone VAV Clg Coil,                    !- Component Name 2
  5 Zone VAV Mixed Air Node,              !- Component Inlet Node Name 2
  5 Zone VAV Clg Coil Outlet Air Node,    !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  5 Zone VAV Main Htg Coil,               !- Component Name 3
  5 Zone VAV Clg Coil Outlet Air Node,    !- Component Inlet Node Name 3
  5 Zone VAV Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  5 Zone VAV Fan,                         !- Component Name 4
  5 Zone VAV Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  5 Zone VAV Supply Outlet Node;          !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  5 Zone VAV OA System,                   !- Name
  5 Zone VAV OA System Controller List,   !- Controller List Name
  5 Zone VAV OA System Equipment List,    !- Outdoor Air Equipment List Name
  5 Zone VAV OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  5 Zone VAV OA System Controller List,   !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  5 Zone VAV OA Controller;               !- Controller Name 1

Controller:OutdoorAir,
  5 Zone VAV OA Controller,               !- Name
  Node 3,                                 !- Relief Air Outlet Node Name
  5 Zone VAV Supply Inlet Node,           !- Return Air Node Name
  5 Zone VAV Mixed Air Node,              !- Mixed Air Node Name
  5 Zone VAV Outdoor Air Node,            !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  5 Zone VAV Occ Sch,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  5 Zone VAV Vent Controller,             !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  5 Zone VAV OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  5 Zone VAV OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  5 Zone VAV OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  5 Zone VAV Outdoor Air Node;            !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  5 Zone VAV OA System Equipment List,    !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  5 Zone VAV ERV,                         !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  5 Zone VAV OA System Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  5 Zone VAV OA System Outdoor Air Mixer, !- Name
  5 Zone VAV Mixed Air Node,              !- Mixed Air Node Name
  Node 2,                                 !- Outdoor Air Stream Node Name
  Node 3,                                 !- Relief Air Stream Node Name
  5 Zone VAV Supply Inlet Node;           !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  5 Zone VAV ERV,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  5 Zone VAV Outdoor Air Node,            !- Supply Air Inlet Node Name
  Node 2,                                 !- Supply Air Outlet Node Name
  Node 3,                                 !- Exhaust Air Inlet Node Name
  5 Zone VAV Relief Air Node,             !- Exhaust Air Outlet Node Name
  466332.894012992,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  5 Zone VAV Mixed Air Node,              !- Reference Setpoint Node Name
  5 Zone VAV Mixed Air Node,              !- Mixed Air Stream Node Name
  5 Zone VAV Outdoor Air Node,            !- Outdoor Air Stream Node Name
  5 Zone VAV Supply Inlet Node,           !- Return Air Stream Node Name
  Node 2;                                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  5 Zone VAV Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  5 Zone VAV Supply Outlet Node,          !- Reference Setpoint Node Name
  5 Zone VAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  5 Zone VAV Supply Outlet Node,          !- Fan Outlet Node Name
  5 Zone VAV Mixed Air Node;              !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  5 Zone VAV Clg Coil,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  5 Zone VAV Clg Coil Inlet Water Node,   !- Water Inlet Node Name
  5 Zone VAV Clg Coil Outlet Water Node,  !- Water Outlet Node Name
  5 Zone VAV Mixed Air Node,              !- Air Inlet Node Name
  5 Zone VAV Clg Coil Outlet Air Node,    !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  5 Zone VAV Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  5 Zone VAV Supply Outlet Node,          !- Reference Setpoint Node Name
  5 Zone VAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  5 Zone VAV Supply Outlet Node,          !- Fan Outlet Node Name
  5 Zone VAV Clg Coil Outlet Air Node;    !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  5 Zone VAV Main Htg Coil,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  5 Zone VAV Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  5 Zone VAV Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  5 Zone VAV Clg Coil Outlet Air Node,    !- Air Inlet Node Name
  5 Zone VAV Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  5 Zone VAV Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  5 Zone VAV Supply Outlet Node,          !- Reference Setpoint Node Name
  5 Zone VAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  5 Zone VAV Supply Outlet Node,          !- Fan Outlet Node Name
  5 Zone VAV Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  5 Zone VAV Fan,                         !- Name
  5 Zone VAV Occ Sch,                     !- Availability Schedule Name
  0.6253,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.962,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  5 Zone VAV Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  5 Zone VAV Supply Outlet Node,          !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Warmest,
  5 Zone VAV SAT Warmest Reset,           !- Name
  Temperature,                            !- Control Variable
  5 Zone VAV,                             !- HVAC Air Loop Name
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  5 Zone VAV Supply Outlet Node;          !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  5 Zone VAV 5 Zone VAV Demand Inlet Node Supply Path, !- Name
  5 Zone VAV Demand Inlet Node,           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 6;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 6,          !- Name
  5 Zone VAV Demand Inlet Node,           !- Inlet Node Name
  Zone North Perimeter Space - Story Mid VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Zone South Perimeter Space - Story Mid VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Zone West Perimeter Space - Story Mid VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Zone Core Space - Story Mid VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Zone East Perimeter Space - Story Mid VAV Terminal Inlet Air Node; !- Outlet Node Name 5

AirLoopHVAC:ReturnPath,
  5 Zone VAV Return Path,                 !- Name
  5 Zone VAV Demand Outlet Node,          !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 6;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 6,             !- Name
  5 Zone VAV Demand Outlet Node,          !- Outlet Node Name
  Zone North Perimeter Space - Story Mid Return Air Node, !- Inlet Node Name 1
  Zone South Perimeter Space - Story Mid Return Air Node, !- Inlet Node Name 2
  Zone West Perimeter Space - Story Mid Return Air Node, !- Inlet Node Name 3
  Zone Core Space - Story Mid Return Air Node, !- Inlet Node Name 4
  Zone East Perimeter Space - Story Mid Return Air Node; !- Inlet Node Name 5

AirLoopHVAC,
  5 Zone VAV 1,                           !- Name
  5 Zone VAV 1 Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  5 Zone VAV 1 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  5 Zone VAV 1 Supply Inlet Node,         !- Supply Side Inlet Node Name
  5 Zone VAV 1 Demand Outlet Node,        !- Demand Side Outlet Node Name
  5 Zone VAV 1 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  5 Zone VAV 1 Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  5 Zone VAV 1 Supply Outlet Nodes,       !- Name
  5 Zone VAV 1 Supply Outlet Node;        !- Node Name 1

NodeList,
  5 Zone VAV 1 Demand Inlet Nodes,        !- Name
  5 Zone VAV 1 Demand Inlet Node;         !- Node Name 1

Sizing:System,
  5 Zone VAV 1,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.342961056,                            !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  5 Zone VAV 1 Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  5 Zone VAV 1 Clg Coil Controller,       !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  5 Zone VAV 1 Main Htg Coil Controller;  !- Controller Name 2

Controller:WaterCoil,
  5 Zone VAV 1 Clg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  5 Zone VAV 1 Clg Coil Outlet Air Node,  !- Sensor Node Name
  5 Zone VAV 1 Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  5 Zone VAV 1 Main Htg Coil Controller,  !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  5 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  5 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 7;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 7,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  5 Zone VAV 1 Occ Sch,                   !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  5 Zone VAV 1 Supply Branches,           !- Name
  5 Zone VAV 1 Main Branch;               !- Branch Name 1

Branch,
  5 Zone VAV 1 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  5 Zone VAV 1 OA System,                 !- Component Name 1
  5 Zone VAV 1 Supply Inlet Node,         !- Component Inlet Node Name 1
  5 Zone VAV 1 Mixed Air Node,            !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  5 Zone VAV 1 Clg Coil,                  !- Component Name 2
  5 Zone VAV 1 Mixed Air Node,            !- Component Inlet Node Name 2
  5 Zone VAV 1 Clg Coil Outlet Air Node,  !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  5 Zone VAV 1 Main Htg Coil,             !- Component Name 3
  5 Zone VAV 1 Clg Coil Outlet Air Node,  !- Component Inlet Node Name 3
  5 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  5 Zone VAV 1 Fan,                       !- Component Name 4
  5 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  5 Zone VAV 1 Supply Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  5 Zone VAV 1 OA System,                 !- Name
  5 Zone VAV 1 OA System Controller List, !- Controller List Name
  5 Zone VAV 1 OA System Equipment List,  !- Outdoor Air Equipment List Name
  5 Zone VAV 1 OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  5 Zone VAV 1 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  5 Zone VAV 1 OA Controller;             !- Controller Name 1

Controller:OutdoorAir,
  5 Zone VAV 1 OA Controller,             !- Name
  5 Zone VAV 1 Relief Air Node,           !- Relief Air Outlet Node Name
  5 Zone VAV 1 Supply Inlet Node,         !- Return Air Node Name
  5 Zone VAV 1 Mixed Air Node,            !- Mixed Air Node Name
  5 Zone VAV 1 Outdoor Air Node,          !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  5 Zone VAV 1 Occ Sch,                   !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  5 Zone VAV 1 Vent Controller,           !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  5 Zone VAV 1 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  5 Zone VAV 1 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  5 Zone VAV 1 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  5 Zone VAV 1 Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  5 Zone VAV 1 OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  5 Zone VAV 1 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  5 Zone VAV 1 OA System Outdoor Air Mixer, !- Name
  5 Zone VAV 1 Mixed Air Node,            !- Mixed Air Node Name
  5 Zone VAV 1 Outdoor Air Node,          !- Outdoor Air Stream Node Name
  5 Zone VAV 1 Relief Air Node,           !- Relief Air Stream Node Name
  5 Zone VAV 1 Supply Inlet Node;         !- Return Air Stream Node Name

SetpointManager:MixedAir,
  5 Zone VAV 1 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  5 Zone VAV 1 Supply Outlet Node,        !- Reference Setpoint Node Name
  5 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  5 Zone VAV 1 Supply Outlet Node,        !- Fan Outlet Node Name
  5 Zone VAV 1 Mixed Air Node;            !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  5 Zone VAV 1 Clg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  5 Zone VAV 1 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  5 Zone VAV 1 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  5 Zone VAV 1 Mixed Air Node,            !- Air Inlet Node Name
  5 Zone VAV 1 Clg Coil Outlet Air Node,  !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  5 Zone VAV 1 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  5 Zone VAV 1 Supply Outlet Node,        !- Reference Setpoint Node Name
  5 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  5 Zone VAV 1 Supply Outlet Node,        !- Fan Outlet Node Name
  5 Zone VAV 1 Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  5 Zone VAV 1 Main Htg Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  5 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  5 Zone VAV 1 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  5 Zone VAV 1 Clg Coil Outlet Air Node,  !- Air Inlet Node Name
  5 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  5 Zone VAV 1 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  5 Zone VAV 1 Supply Outlet Node,        !- Reference Setpoint Node Name
  5 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  5 Zone VAV 1 Supply Outlet Node,        !- Fan Outlet Node Name
  5 Zone VAV 1 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  5 Zone VAV 1 Fan,                       !- Name
  5 Zone VAV 1 Occ Sch,                   !- Availability Schedule Name
  0.6175,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  5 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  5 Zone VAV 1 Supply Outlet Node,        !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Warmest,
  5 Zone VAV 1 SAT Warmest Reset,         !- Name
  Temperature,                            !- Control Variable
  5 Zone VAV 1,                           !- HVAC Air Loop Name
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  5 Zone VAV 1 Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  5 Zone VAV 1 5 Zone VAV 1 Demand Inlet Node Supply Path, !- Name
  5 Zone VAV 1 Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 7;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 7,          !- Name
  5 Zone VAV 1 Demand Inlet Node,         !- Inlet Node Name
  Zone North Perimeter Space - Story Top VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Zone South Perimeter Space - Story Top VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Zone West Perimeter Space - Story Top VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Zone Core Space - Story Top VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Zone East Perimeter Space - Story Top VAV Terminal Inlet Air Node; !- Outlet Node Name 5

AirLoopHVAC:ReturnPath,
  5 Zone VAV 1 Return Path,               !- Name
  5 Zone VAV 1 Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 7;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 7,             !- Name
  5 Zone VAV 1 Demand Outlet Node,        !- Outlet Node Name
  Zone North Perimeter Space - Story Top Return Air Node, !- Inlet Node Name 1
  Zone South Perimeter Space - Story Top Return Air Node, !- Inlet Node Name 2
  Zone West Perimeter Space - Story Top Return Air Node, !- Inlet Node Name 3
  Zone Core Space - Story Top Return Air Node, !- Inlet Node Name 4
  Zone East Perimeter Space - Story Top Return Air Node; !- Inlet Node Name 5

AirLoopHVAC,
  Zone East Perimeter Space - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone East Perimeter Space - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone East Perimeter Space - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone East Perimeter Space - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone East Perimeter Space - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone East Perimeter Space - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone East Perimeter Space - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone East Perimeter Space - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone East Perimeter Space - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone East Perimeter Space - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone East Perimeter Space - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone East Perimeter Space - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone East Perimeter Space - Story Ground PSZ-AC Supply Branches, !- Name
  Zone East Perimeter Space - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone East Perimeter Space - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone East Perimeter Space - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone East Perimeter Space - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone East Perimeter Space - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Zone East Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil 129kBtu/hr 11.0EER CoilSystem, !- Component Name 2
  Zone East Perimeter Space - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone East Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Zone East Perimeter Space - Story Ground PSZ-AC Gas Htg Coil, !- Component Name 3
  Zone East Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Component Inlet Node Name 3
  Zone East Perimeter Space - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  Zone East Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil, !- Component Name 4
  Zone East Perimeter Space - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  Zone East Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  Zone East Perimeter Space - Story Ground PSZ-AC Fan, !- Component Name 5
  Zone East Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Component Inlet Node Name 5
  Zone East Perimeter Space - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  Zone East Perimeter Space - Story Ground PSZ-AC OA System, !- Name
  Zone East Perimeter Space - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone East Perimeter Space - Story Ground PSZ-AC OA System Equipment List, !- Outdoor Air Equipment List Name
  Zone East Perimeter Space - Story Ground PSZ-AC OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Zone East Perimeter Space - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone East Perimeter Space - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone East Perimeter Space - Story Ground PSZ-AC OA System Controller, !- Name
  Zone East Perimeter Space - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone East Perimeter Space - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone East Perimeter Space - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone East Perimeter Space - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone East Perimeter Space - Story Ground PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone East Perimeter Space - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone East Perimeter Space - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone East Perimeter Space - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone East Perimeter Space - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone East Perimeter Space - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone East Perimeter Space - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone East Perimeter Space - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone East Perimeter Space - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone East Perimeter Space - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone East Perimeter Space - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone East Perimeter Space - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone East Perimeter Space - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone East Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone East Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Zone East Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Fan Outlet Node Name
  Zone East Perimeter Space - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Zone East Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil 129kBtu/hr 11.0EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone East Perimeter Space - Story Ground PSZ-AC Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  Zone East Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- DX Cooling Coil System Outlet Node Name
  Zone East Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone East Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil 129kBtu/hr 11.0EER; !- Cooling Coil Name

Curve:Biquadratic,
  PSZ-Fine Storage DX Coil Cap-FT,        !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  DX Coil Cap-FF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PSZ-AC DX Coil EIR-FT,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Split DX Coil EIR-FF,                   !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  Zone East Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone East Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone East Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Zone East Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Fan Outlet Node Name
  Zone East Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Zone East Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil 129kBtu/hr 11.0EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.7988306741603,                        !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Zone East Perimeter Space - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone East Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF,                         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT,                  !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,                        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Zone East Perimeter Space - Story Ground PSZ-AC Gas Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Zone East Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Air Inlet Node Name
  Zone East Perimeter Space - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Air Outlet Node Name
  Zone East Perimeter Space - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Zone East Perimeter Space - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone East Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone East Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Zone East Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Fan Outlet Node Name
  Zone East Perimeter Space - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  Zone East Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone East Perimeter Space - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Air Inlet Node Name
  Zone East Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Air Outlet Node Name
  Zone East Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node; !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  Zone East Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone East Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone East Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Zone East Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Fan Outlet Node Name
  Zone East Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Zone East Perimeter Space - Story Ground PSZ-AC Fan, !- Name
  Zone East Perimeter Space - Story Ground PSZ-AC Occ Sch, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone East Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Air Inlet Node Name
  Zone East Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Zone East Perimeter Space - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone East Perimeter Space - Story Ground, !- Control Zone Name
  Zone East Perimeter Space - Story Ground Zone Air Node, !- Zone Node Name
  Zone East Perimeter Space - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone East Perimeter Space - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone East Perimeter Space - Story Ground PSZ-AC Zone East Perimeter Space - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone East Perimeter Space - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  Zone East Perimeter Space - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone East Perimeter Space - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone East Perimeter Space - Story Ground PSZ-AC Return Path, !- Name
  Zone East Perimeter Space - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  Zone East Perimeter Space - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone East Perimeter Space - Story Ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone North Perimeter Space - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone North Perimeter Space - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone North Perimeter Space - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone North Perimeter Space - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone North Perimeter Space - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone North Perimeter Space - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone North Perimeter Space - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone North Perimeter Space - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone North Perimeter Space - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone North Perimeter Space - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone North Perimeter Space - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone North Perimeter Space - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone North Perimeter Space - Story Ground PSZ-AC Supply Branches, !- Name
  Zone North Perimeter Space - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone North Perimeter Space - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone North Perimeter Space - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone North Perimeter Space - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone North Perimeter Space - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Zone North Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil 89kBtu/hr 11.0EER CoilSystem, !- Component Name 2
  Zone North Perimeter Space - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone North Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Zone North Perimeter Space - Story Ground PSZ-AC Gas Htg Coil, !- Component Name 3
  Zone North Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Component Inlet Node Name 3
  Zone North Perimeter Space - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  Zone North Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil, !- Component Name 4
  Zone North Perimeter Space - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  Zone North Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  Zone North Perimeter Space - Story Ground PSZ-AC Fan, !- Component Name 5
  Zone North Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Component Inlet Node Name 5
  Zone North Perimeter Space - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  Zone North Perimeter Space - Story Ground PSZ-AC OA System, !- Name
  Zone North Perimeter Space - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone North Perimeter Space - Story Ground PSZ-AC OA System Equipment List, !- Outdoor Air Equipment List Name
  Zone North Perimeter Space - Story Ground PSZ-AC OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Zone North Perimeter Space - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone North Perimeter Space - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone North Perimeter Space - Story Ground PSZ-AC OA System Controller, !- Name
  Zone North Perimeter Space - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone North Perimeter Space - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone North Perimeter Space - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone North Perimeter Space - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone North Perimeter Space - Story Ground PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone North Perimeter Space - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone North Perimeter Space - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone North Perimeter Space - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone North Perimeter Space - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone North Perimeter Space - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone North Perimeter Space - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone North Perimeter Space - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone North Perimeter Space - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone North Perimeter Space - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone North Perimeter Space - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone North Perimeter Space - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone North Perimeter Space - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone North Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone North Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Zone North Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Fan Outlet Node Name
  Zone North Perimeter Space - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Zone North Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil 89kBtu/hr 11.0EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone North Perimeter Space - Story Ground PSZ-AC Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  Zone North Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- DX Cooling Coil System Outlet Node Name
  Zone North Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone North Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil 89kBtu/hr 11.0EER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Zone North Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone North Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone North Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Zone North Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Fan Outlet Node Name
  Zone North Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Zone North Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil 89kBtu/hr 11.0EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.7988306741603,                        !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Zone North Perimeter Space - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone North Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF,                         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT,                  !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,                        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Zone North Perimeter Space - Story Ground PSZ-AC Gas Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Zone North Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Air Inlet Node Name
  Zone North Perimeter Space - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Air Outlet Node Name
  Zone North Perimeter Space - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Zone North Perimeter Space - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone North Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone North Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Zone North Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Fan Outlet Node Name
  Zone North Perimeter Space - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  Zone North Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone North Perimeter Space - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Air Inlet Node Name
  Zone North Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Air Outlet Node Name
  Zone North Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node; !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  Zone North Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone North Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone North Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Zone North Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Fan Outlet Node Name
  Zone North Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Zone North Perimeter Space - Story Ground PSZ-AC Fan, !- Name
  Zone North Perimeter Space - Story Ground PSZ-AC Occ Sch, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone North Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Air Inlet Node Name
  Zone North Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Zone North Perimeter Space - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone North Perimeter Space - Story Ground, !- Control Zone Name
  Zone North Perimeter Space - Story Ground Zone Air Node, !- Zone Node Name
  Zone North Perimeter Space - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone North Perimeter Space - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone North Perimeter Space - Story Ground PSZ-AC Zone North Perimeter Space - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone North Perimeter Space - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  Zone North Perimeter Space - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone North Perimeter Space - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone North Perimeter Space - Story Ground PSZ-AC Return Path, !- Name
  Zone North Perimeter Space - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 3;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  Zone North Perimeter Space - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone North Perimeter Space - Story Ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone South Perimeter Space - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone South Perimeter Space - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone South Perimeter Space - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone South Perimeter Space - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone South Perimeter Space - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone South Perimeter Space - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone South Perimeter Space - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone South Perimeter Space - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone South Perimeter Space - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone South Perimeter Space - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone South Perimeter Space - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 4;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 4,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone South Perimeter Space - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone South Perimeter Space - Story Ground PSZ-AC Supply Branches, !- Name
  Zone South Perimeter Space - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone South Perimeter Space - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone South Perimeter Space - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone South Perimeter Space - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone South Perimeter Space - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Zone South Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil 113kBtu/hr 11.0EER CoilSystem, !- Component Name 2
  Zone South Perimeter Space - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone South Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Zone South Perimeter Space - Story Ground PSZ-AC Gas Htg Coil, !- Component Name 3
  Zone South Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Component Inlet Node Name 3
  Zone South Perimeter Space - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  Zone South Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil, !- Component Name 4
  Zone South Perimeter Space - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  Zone South Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  Zone South Perimeter Space - Story Ground PSZ-AC Fan, !- Component Name 5
  Zone South Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Component Inlet Node Name 5
  Zone South Perimeter Space - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  Zone South Perimeter Space - Story Ground PSZ-AC OA System, !- Name
  Zone South Perimeter Space - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone South Perimeter Space - Story Ground PSZ-AC OA System Equipment List, !- Outdoor Air Equipment List Name
  Zone South Perimeter Space - Story Ground PSZ-AC OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Zone South Perimeter Space - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone South Perimeter Space - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone South Perimeter Space - Story Ground PSZ-AC OA System Controller, !- Name
  Zone South Perimeter Space - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone South Perimeter Space - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone South Perimeter Space - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone South Perimeter Space - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone South Perimeter Space - Story Ground PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 3,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone South Perimeter Space - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone South Perimeter Space - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone South Perimeter Space - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone South Perimeter Space - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone South Perimeter Space - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone South Perimeter Space - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone South Perimeter Space - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone South Perimeter Space - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone South Perimeter Space - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone South Perimeter Space - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone South Perimeter Space - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone South Perimeter Space - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone South Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone South Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Zone South Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Fan Outlet Node Name
  Zone South Perimeter Space - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Zone South Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil 113kBtu/hr 11.0EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone South Perimeter Space - Story Ground PSZ-AC Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  Zone South Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- DX Cooling Coil System Outlet Node Name
  Zone South Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone South Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil 113kBtu/hr 11.0EER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Zone South Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone South Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone South Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Zone South Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Fan Outlet Node Name
  Zone South Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Zone South Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil 113kBtu/hr 11.0EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.7988306741603,                        !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Zone South Perimeter Space - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone South Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF,                         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT,                  !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,                        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Zone South Perimeter Space - Story Ground PSZ-AC Gas Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Zone South Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Air Inlet Node Name
  Zone South Perimeter Space - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Air Outlet Node Name
  Zone South Perimeter Space - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Zone South Perimeter Space - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone South Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone South Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Zone South Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Fan Outlet Node Name
  Zone South Perimeter Space - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  Zone South Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone South Perimeter Space - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Air Inlet Node Name
  Zone South Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Air Outlet Node Name
  Zone South Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node; !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  Zone South Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone South Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone South Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Zone South Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Fan Outlet Node Name
  Zone South Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Zone South Perimeter Space - Story Ground PSZ-AC Fan, !- Name
  Zone South Perimeter Space - Story Ground PSZ-AC Occ Sch, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone South Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Air Inlet Node Name
  Zone South Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Zone South Perimeter Space - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone South Perimeter Space - Story Ground, !- Control Zone Name
  Zone South Perimeter Space - Story Ground Zone Air Node, !- Zone Node Name
  Zone South Perimeter Space - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone South Perimeter Space - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone South Perimeter Space - Story Ground PSZ-AC Zone South Perimeter Space - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone South Perimeter Space - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 4;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 4,          !- Name
  Zone South Perimeter Space - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone South Perimeter Space - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone South Perimeter Space - Story Ground PSZ-AC Return Path, !- Name
  Zone South Perimeter Space - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 4;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 4,             !- Name
  Zone South Perimeter Space - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone South Perimeter Space - Story Ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone West Perimeter Space - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone West Perimeter Space - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone West Perimeter Space - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone West Perimeter Space - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone West Perimeter Space - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone West Perimeter Space - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone West Perimeter Space - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone West Perimeter Space - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone West Perimeter Space - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone West Perimeter Space - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone West Perimeter Space - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 5;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 5,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone West Perimeter Space - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone West Perimeter Space - Story Ground PSZ-AC Supply Branches, !- Name
  Zone West Perimeter Space - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone West Perimeter Space - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone West Perimeter Space - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone West Perimeter Space - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone West Perimeter Space - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Zone West Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil 146kBtu/hr 10.8EER CoilSystem, !- Component Name 2
  Zone West Perimeter Space - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone West Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Zone West Perimeter Space - Story Ground PSZ-AC Gas Htg Coil, !- Component Name 3
  Zone West Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Component Inlet Node Name 3
  Zone West Perimeter Space - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  Zone West Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil, !- Component Name 4
  Zone West Perimeter Space - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  Zone West Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  Zone West Perimeter Space - Story Ground PSZ-AC Fan, !- Component Name 5
  Zone West Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Component Inlet Node Name 5
  Zone West Perimeter Space - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  Zone West Perimeter Space - Story Ground PSZ-AC OA System, !- Name
  Zone West Perimeter Space - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone West Perimeter Space - Story Ground PSZ-AC OA System Equipment List, !- Outdoor Air Equipment List Name
  Zone West Perimeter Space - Story Ground PSZ-AC OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Zone West Perimeter Space - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone West Perimeter Space - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone West Perimeter Space - Story Ground PSZ-AC OA System Controller, !- Name
  Zone West Perimeter Space - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone West Perimeter Space - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone West Perimeter Space - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone West Perimeter Space - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone West Perimeter Space - Story Ground PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 4,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone West Perimeter Space - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone West Perimeter Space - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone West Perimeter Space - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone West Perimeter Space - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone West Perimeter Space - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone West Perimeter Space - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone West Perimeter Space - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone West Perimeter Space - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone West Perimeter Space - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone West Perimeter Space - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone West Perimeter Space - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone West Perimeter Space - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone West Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone West Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Zone West Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Fan Outlet Node Name
  Zone West Perimeter Space - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Zone West Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil 146kBtu/hr 10.8EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone West Perimeter Space - Story Ground PSZ-AC Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  Zone West Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- DX Cooling Coil System Outlet Node Name
  Zone West Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone West Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil 146kBtu/hr 10.8EER; !- Cooling Coil Name

Curve:Biquadratic,
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  29,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  AHU-1_CoolCStandard10Ton_CapFF,         !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PSZ-AC_CoolCStandard10Ton_EIRFT,        !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  29,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR, !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  Zone West Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone West Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone West Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Zone West Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Fan Outlet Node Name
  Zone West Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Zone West Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil 146kBtu/hr 10.8EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.73224036438218,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Zone West Perimeter Space - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone West Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Air Outlet Node Name
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT, !- Total Cooling Capacity Function of Temperature Curve Name
  AHU-1_CoolCStandard10Ton_CapFF,         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC_CoolCStandard10Ton_EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF, !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Zone West Perimeter Space - Story Ground PSZ-AC Gas Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Zone West Perimeter Space - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Air Inlet Node Name
  Zone West Perimeter Space - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Air Outlet Node Name
  Zone West Perimeter Space - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Zone West Perimeter Space - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone West Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone West Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Zone West Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Fan Outlet Node Name
  Zone West Perimeter Space - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  Zone West Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone West Perimeter Space - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Air Inlet Node Name
  Zone West Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Air Outlet Node Name
  Zone West Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node; !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  Zone West Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone West Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone West Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Zone West Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Fan Outlet Node Name
  Zone West Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Zone West Perimeter Space - Story Ground PSZ-AC Fan, !- Name
  Zone West Perimeter Space - Story Ground PSZ-AC Occ Sch, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone West Perimeter Space - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Air Inlet Node Name
  Zone West Perimeter Space - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Zone West Perimeter Space - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone West Perimeter Space - Story Ground, !- Control Zone Name
  Zone West Perimeter Space - Story Ground Zone Air Node, !- Zone Node Name
  Zone West Perimeter Space - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone West Perimeter Space - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone West Perimeter Space - Story Ground PSZ-AC Zone West Perimeter Space - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone West Perimeter Space - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 5;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 5,          !- Name
  Zone West Perimeter Space - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone West Perimeter Space - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone West Perimeter Space - Story Ground PSZ-AC Return Path, !- Name
  Zone West Perimeter Space - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 5;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 5,             !- Name
  Zone West Perimeter Space - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone West Perimeter Space - Story Ground Return Air Node; !- Inlet Node Name 1

PlantLoop,
  Chilled Water Loop,                     !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Chilled Water Loop Operation Schemes,   !- Plant Equipment Operation Scheme Name
  Chilled Water Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Chilled Water Loop Supply Inlet Node,   !- Plant Side Inlet Node Name
  Chilled Water Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
  Chilled Water Loop Supply Branches,     !- Plant Side Branch List Name
  Chilled Water Loop Supply Connector List, !- Plant Side Connector List Name
  Chilled Water Loop Demand Inlet Node,   !- Demand Side Inlet Node Name
  Chilled Water Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
  Chilled Water Loop Demand Branches,     !- Demand Side Branch List Name
  Chilled Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  CommonPipe;                             !- Common Pipe Simulation

Sizing:Plant,
  Chilled Water Loop,                     !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Chilled Water Loop Supply Branches,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Branch Name 1
  Chilled Water Loop Supply Branch 1,     !- Branch Name 2
  Chilled Water Loop Supply Branch 2,     !- Branch Name 3
  Chilled Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Chilled Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Supply Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Supply Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Supply Splitter,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Outlet Branch Name 2

Connector:Mixer,
  Chilled Water Loop Supply Mixer,        !- Name
  Chilled Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Inlet Branch Name 2

Branch,
  Chilled Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Chilled Water Loop Primary Pump,        !- Component Name 1
  Chilled Water Loop Supply Inlet Node,   !- Component Inlet Node Name 1
  Chilled Water Loop Primary Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Chilled Water Loop Primary Pump,        !- Name
  Chilled Water Loop Supply Inlet Node,   !- Inlet Node Name
  Chilled Water Loop Primary Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  44836.0038,                             !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.93,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Supply Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  90.1-2010 WaterCooled  Rotary Screw Chiller 0 1574tons 0.6kW/ton, !- Component Name 1
  90.1-2010 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Component Inlet Node Name 1
  90.1-2010 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node; !- Component Outlet Node Name 1

Chiller:Electric:EIR,
  90.1-2010 WaterCooled  Rotary Screw Chiller 0 1574tons 0.6kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  5.67258064516129,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT, !- Cooling Capacity Function of Temperature Curve Name
  WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  ChlrWtrPosDispPathAAllEIRRatio_fQRatio, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  90.1-2010 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Chilled Water Inlet Node Name
  90.1-2010 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Chilled Water Outlet Node Name
  90.1-2010 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Condenser Inlet Node Name
  90.1-2010 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

Curve:Biquadratic,
  WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT, !- Name
  0.906115,                               !- Coefficient1 Constant
  0.0292277,                              !- Coefficient2 x
  -0.0003647,                             !- Coefficient3 x**2
  -0.0009709,                             !- Coefficient4 y
  -9.05e-05,                              !- Coefficient5 y**2
  0.0002527,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  17.78,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT, !- Name
  0.3773115,                              !- Coefficient1 Constant
  -0.0229032,                             !- Coefficient2 x
  0.0016504,                              !- Coefficient3 x**2
  0.0118156,                              !- Coefficient4 y
  0.0004345,                              !- Coefficient5 y**2
  -0.0010132,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  17.78,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  ChlrWtrPosDispPathAAllEIRRatio_fQRatio, !- Name
  0.310965,                               !- Coefficient1 Constant
  0.322519,                               !- Coefficient2 x
  0.372745,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.35;                                   !- Minimum Curve Output {BasedOnField A3}

Branch,
  Chilled Water Loop Supply Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Chiller Bypass,      !- Component Name 1
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Chiller Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Chiller Bypass,      !- Name
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Chiller Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Supply Outlet,       !- Component Name 1
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Supply Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Supply Outlet,       !- Name
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Supply Outlet Node;  !- Outlet Node Name

SetpointManager:Scheduled,
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  Chilled Water Loop Temp - 44F,          !- Schedule Name
  Chilled Water Loop Supply Outlet Node;  !- Setpoint Node or NodeList Name

BranchList,
  Chilled Water Loop Demand Branches,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Branch Name 1
  Chilled Water Loop Demand Branch 1,     !- Branch Name 2
  Chilled Water Loop Demand Branch 2,     !- Branch Name 3
  Chilled Water Loop Demand Branch 3,     !- Branch Name 4
  Chilled Water Loop Demand Branch 4,     !- Branch Name 5
  Chilled Water Loop Demand Bypass Branch, !- Branch Name 6
  Chilled Water Loop Demand Outlet Branch; !- Branch Name 7

ConnectorList,
  Chilled Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Demand Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Demand Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Demand Splitter,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Outlet Branch Name 2
  Chilled Water Loop Demand Branch 3,     !- Outlet Branch Name 3
  Chilled Water Loop Demand Branch 4,     !- Outlet Branch Name 4
  Chilled Water Loop Demand Bypass Branch; !- Outlet Branch Name 5

Connector:Mixer,
  Chilled Water Loop Demand Mixer,        !- Name
  Chilled Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Inlet Branch Name 2
  Chilled Water Loop Demand Branch 3,     !- Inlet Branch Name 3
  Chilled Water Loop Demand Branch 4,     !- Inlet Branch Name 4
  Chilled Water Loop Demand Bypass Branch; !- Inlet Branch Name 5

Branch,
  Chilled Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Inlet,        !- Component Name 1
  Chilled Water Loop Demand Inlet Node,   !- Component Inlet Node Name 1
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Component Outlet Node Name 1
  Pump:VariableSpeed,                     !- Component Object Type 2
  Chilled Water Loop Secondary Pump,      !- Component Name 2
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Component Inlet Node Name 2
  Chilled Water Loop Secondary Pump Outlet Water Node; !- Component Outlet Node Name 2

Pipe:Adiabatic,
  Chilled Water Loop Demand Inlet,        !- Name
  Chilled Water Loop Demand Inlet Node,   !- Inlet Node Name
  Chilled Water Loop Secondary Pump Inlet Water Node; !- Outlet Node Name

Pump:VariableSpeed,
  Chilled Water Loop Secondary Pump,      !- Name
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  134508.0114,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.95,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Demand Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Coil Bypass,         !- Component Name 1
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Coil Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Coil Bypass,         !- Name
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Coil Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  1 Zone VAV Clg Coil,                    !- Component Name 1
  1 Zone VAV Clg Coil Inlet Water Node,   !- Component Inlet Node Name 1
  1 Zone VAV Clg Coil Outlet Water Node;  !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 3,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  5 Zone VAV Clg Coil,                    !- Component Name 1
  5 Zone VAV Clg Coil Inlet Water Node,   !- Component Inlet Node Name 1
  5 Zone VAV Clg Coil Outlet Water Node;  !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 4,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  5 Zone VAV 1 Clg Coil,                  !- Component Name 1
  5 Zone VAV 1 Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  5 Zone VAV 1 Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Bypass Pipe,  !- Component Name 1
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Bypass Pipe,  !- Name
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Outlet,       !- Component Name 1
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Demand Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Outlet,       !- Name
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Demand Outlet Node;  !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Chilled Water Loop Operation Schemes,   !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Chilled Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Chilled Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Chilled Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Chilled Water Loop Cooling Equipment List, !- Name
  Chiller:Electric:EIR,                   !- Equipment Object Type 1
  90.1-2010 WaterCooled  Rotary Screw Chiller 0 1574tons 0.6kW/ton; !- Equipment Name 1

PlantLoop,
  Condenser Water Loop,                   !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Condenser Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Condenser Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Condenser Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  Condenser Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Condenser Water Loop Supply Branches,   !- Plant Side Branch List Name
  Condenser Water Loop Supply Connector List, !- Plant Side Connector List Name
  Condenser Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Condenser Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Condenser Water Loop Demand Branches,   !- Demand Side Branch List Name
  Condenser Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Condenser Water Loop,                   !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

BranchList,
  Condenser Water Loop Supply Branches,   !- Name
  Condenser Water Loop Supply Inlet Branch, !- Branch Name 1
  Condenser Water Loop Supply Branch 1,   !- Branch Name 2
  Condenser Water Loop Supply Branch 2,   !- Branch Name 3
  Condenser Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Condenser Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop Supply Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop Supply Mixer;      !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop Supply Splitter,   !- Name
  Condenser Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop Supply Branch 1,   !- Outlet Branch Name 1
  Condenser Water Loop Supply Branch 2;   !- Outlet Branch Name 2

Connector:Mixer,
  Condenser Water Loop Supply Mixer,      !- Name
  Condenser Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop Supply Branch 1,   !- Inlet Branch Name 1
  Condenser Water Loop Supply Branch 2;   !- Inlet Branch Name 2

Branch,
  Condenser Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Condenser Water Loop Constant Pump,     !- Component Name 1
  Condenser Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Constant Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Condenser Water Loop Constant Pump,     !- Name
  Condenser Water Loop Supply Inlet Node, !- Inlet Node Name
  Condenser Water Loop Constant Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  148556.625924,                          !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.954,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Condenser Water Loop Supply Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  CoolingTower:VariableSpeed,             !- Component Object Type 1
  Propeller or Axial Variable Speed Fan Open Cooling Tower 38.2 gpm/hp, !- Component Name 1
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Component Inlet Node Name 1
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node; !- Component Outlet Node Name 1

CoolingTower:VariableSpeed,
  Propeller or Axial Variable Speed Fan Open Cooling Tower 38.2 gpm/hp, !- Name
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Water Inlet Node Name
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node, !- Water Outlet Node Name
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient Name
  22.5,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  5.55555555555556,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  94569.6016331646,                       !- Design Fan Power {W}
  VSD-TWR-FAN-FPLR,                       !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  1,                                      !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Curve:Cubic,
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Branch,
  Condenser Water Loop Supply Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Cooling Tower Bypass, !- Component Name 1
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Cooling Tower Bypass, !- Name
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Supply Outlet,     !- Component Name 1
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Supply Outlet,     !- Name
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:FollowOutdoorAirTemperature,
  Condenser Water Loop Setpoint Manager Follow OATwb with 10.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  5.55555555555556,                       !- Offset Temperature Difference {deltaC}
  28.0555555555555,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  Condenser Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Condenser Water Loop Demand Branches,   !- Name
  Condenser Water Loop Demand Inlet Branch, !- Branch Name 1
  Condenser Water Loop Demand Branch 1,   !- Branch Name 2
  Condenser Water Loop Demand Branch 2,   !- Branch Name 3
  Condenser Water Loop Demand Bypass Branch, !- Branch Name 4
  Condenser Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Condenser Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop Demand Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop Demand Mixer;      !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop Demand Splitter,   !- Name
  Condenser Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop Demand Branch 1,   !- Outlet Branch Name 1
  Condenser Water Loop Demand Branch 2,   !- Outlet Branch Name 2
  Condenser Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Condenser Water Loop Demand Mixer,      !- Name
  Condenser Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop Demand Branch 1,   !- Inlet Branch Name 1
  Condenser Water Loop Demand Branch 2,   !- Inlet Branch Name 2
  Condenser Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Condenser Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Inlet,      !- Component Name 1
  Condenser Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Inlet Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Inlet,      !- Name
  Condenser Water Loop Demand Inlet Node, !- Inlet Node Name
  Condenser Water Loop Demand Inlet Outlet Water Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Chiller Bypass,    !- Component Name 1
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Chiller Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Chiller Bypass,    !- Name
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Chiller Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  90.1-2010 WaterCooled  Rotary Screw Chiller 0 1574tons 0.6kW/ton, !- Component Name 1
  90.1-2010 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Component Inlet Node Name 1
  90.1-2010 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Condenser Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Bypass Pipe, !- Component Name 1
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Bypass Pipe, !- Name
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Outlet,     !- Component Name 1
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Outlet,     !- Name
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Condenser Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Condenser Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Condenser Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Condenser Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Condenser Water Loop Cooling Equipment List, !- Name
  CoolingTower:VariableSpeed,             !- Equipment Object Type 1
  Propeller or Axial Variable Speed Fan Open Cooling Tower 38.2 gpm/hp; !- Equipment Name 1

PlantLoop,
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Hot Water Loop Operation Schemes,       !- Plant Equipment Operation Scheme Name
  Hot Water Loop Supply Outlet Node,      !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Hot Water Loop Supply Inlet Node,       !- Plant Side Inlet Node Name
  Hot Water Loop Supply Outlet Node,      !- Plant Side Outlet Node Name
  Hot Water Loop Supply Branches,         !- Plant Side Branch List Name
  Hot Water Loop Supply Connector List,   !- Plant Side Connector List Name
  Hot Water Loop Demand Inlet Node,       !- Demand Side Inlet Node Name
  Hot Water Loop Demand Outlet Node,      !- Demand Side Outlet Node Name
  Hot Water Loop Demand Branches,         !- Demand Side Branch List Name
  Hot Water Loop Demand Connector List,   !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Hot Water Loop,                         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Hot Water Loop Supply Branches,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Branch Name 1
  Hot Water Loop Supply Branch 1,         !- Branch Name 2
  Hot Water Loop Supply Branch 2,         !- Branch Name 3
  Hot Water Loop Supply Outlet Branch;    !- Branch Name 4

ConnectorList,
  Hot Water Loop Supply Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Supply Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Supply Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Supply Splitter,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Outlet Branch Name 2

Connector:Mixer,
  Hot Water Loop Supply Mixer,            !- Name
  Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Inlet Branch Name 2

Branch,
  Hot Water Loop Supply Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Hot Water Loop Pump,                    !- Component Name 1
  Hot Water Loop Supply Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Pump Outlet Water Node;  !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Hot Water Loop Pump,                    !- Name
  Hot Water Loop Supply Inlet Node,       !- Inlet Node Name
  Hot Water Loop Pump Outlet Water Node,  !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179344.0152,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.936,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Hot Water Loop Supply Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Boiler:HotWater,                        !- Component Object Type 1
  Boiler 12277kBtu/hr 0.8 Thermal Eff,    !- Component Name 1
  Boiler Inlet Water Node,                !- Component Inlet Node Name 1
  Boiler Outlet Water Node;               !- Component Outlet Node Name 1

Boiler:HotWater,
  Boiler 12277kBtu/hr 0.8 Thermal Eff,    !- Name
  NaturalGas,                             !- Fuel Type
  Autosize,                               !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  Boiler with No Minimum Turndown,        !- Normalized Boiler Efficiency Curve Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Boiler Inlet Water Node,                !- Boiler Water Inlet Node Name
  Boiler Outlet Water Node,               !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Curve:Cubic,
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.3;                                    !- Maximum Value of x {BasedOnField A2}

Branch,
  Hot Water Loop Supply Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Equipment Bypass, !- Component Name 1
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Equipment Bypass, !- Name
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Supply Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Outlet,           !- Component Name 1
  Hot Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Outlet,           !- Name
  Hot Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Outlet Node;      !- Outlet Node Name

SetpointManager:Scheduled,
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  Hot Water Loop Temp - 180F,             !- Schedule Name
  Hot Water Loop Supply Outlet Node;      !- Setpoint Node or NodeList Name

BranchList,
  Hot Water Loop Demand Branches,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Branch Name 1
  Hot Water Loop Demand Branch 1,         !- Branch Name 2
  Hot Water Loop Demand Branch 2,         !- Branch Name 3
  Hot Water Loop Demand Branch 3,         !- Branch Name 4
  Hot Water Loop Demand Branch 4,         !- Branch Name 5
  Hot Water Loop Demand Branch 5,         !- Branch Name 6
  Hot Water Loop Demand Branch 6,         !- Branch Name 7
  Hot Water Loop Demand Branch 7,         !- Branch Name 8
  Hot Water Loop Demand Branch 8,         !- Branch Name 9
  Hot Water Loop Demand Branch 9,         !- Branch Name 10
  Hot Water Loop Demand Branch 10,        !- Branch Name 11
  Hot Water Loop Demand Branch 11,        !- Branch Name 12
  Hot Water Loop Demand Branch 12,        !- Branch Name 13
  Hot Water Loop Demand Branch 13,        !- Branch Name 14
  Hot Water Loop Demand Branch 14,        !- Branch Name 15
  Hot Water Loop Demand Branch 15,        !- Branch Name 16
  Hot Water Loop Demand Bypass Branch,    !- Branch Name 17
  Hot Water Loop Demand Outlet Branch;    !- Branch Name 18

ConnectorList,
  Hot Water Loop Demand Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Demand Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Demand Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Demand Splitter,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Outlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Outlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Outlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Outlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Outlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Outlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Outlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Outlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Outlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Outlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Outlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Outlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Outlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Outlet Branch Name 15
  Hot Water Loop Demand Bypass Branch;    !- Outlet Branch Name 16

Connector:Mixer,
  Hot Water Loop Demand Mixer,            !- Name
  Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Inlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Inlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Inlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Inlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Inlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Inlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Inlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Inlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Inlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Inlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Inlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Inlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Inlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Inlet Branch Name 15
  Hot Water Loop Demand Bypass Branch;    !- Inlet Branch Name 16

Branch,
  Hot Water Loop Demand Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Inlet,            !- Component Name 1
  Hot Water Loop Demand Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Demand Inlet Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Inlet,            !- Name
  Hot Water Loop Demand Inlet Node,       !- Inlet Node Name
  Hot Water Loop Demand Inlet Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Coil Bypass,             !- Component Name 1
  Hot Water Loop Coil Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Coil Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Coil Bypass,             !- Name
  Hot Water Loop Coil Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Coil Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  1 Zone VAV Main Htg Coil,               !- Component Name 1
  1 Zone VAV Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  1 Zone VAV Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Core Space - Story Ground Reheat Coil, !- Component Name 1
  Zone Core Space - Story Ground Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Core Space - Story Ground Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 4,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  5 Zone VAV Main Htg Coil,               !- Component Name 1
  5 Zone VAV Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  5 Zone VAV Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 5,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone North Perimeter Space - Story Mid Reheat Coil, !- Component Name 1
  Zone North Perimeter Space - Story Mid Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone North Perimeter Space - Story Mid Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 6,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone South Perimeter Space - Story Mid Reheat Coil, !- Component Name 1
  Zone South Perimeter Space - Story Mid Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone South Perimeter Space - Story Mid Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 7,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone West Perimeter Space - Story Mid Reheat Coil, !- Component Name 1
  Zone West Perimeter Space - Story Mid Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone West Perimeter Space - Story Mid Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 8,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Core Space - Story Mid Reheat Coil, !- Component Name 1
  Zone Core Space - Story Mid Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Core Space - Story Mid Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 9,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone East Perimeter Space - Story Mid Reheat Coil, !- Component Name 1
  Zone East Perimeter Space - Story Mid Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone East Perimeter Space - Story Mid Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 10,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  5 Zone VAV 1 Main Htg Coil,             !- Component Name 1
  5 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  5 Zone VAV 1 Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 11,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone North Perimeter Space - Story Top Reheat Coil, !- Component Name 1
  Zone North Perimeter Space - Story Top Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone North Perimeter Space - Story Top Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 12,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone South Perimeter Space - Story Top Reheat Coil, !- Component Name 1
  Zone South Perimeter Space - Story Top Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone South Perimeter Space - Story Top Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 13,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone West Perimeter Space - Story Top Reheat Coil, !- Component Name 1
  Zone West Perimeter Space - Story Top Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone West Perimeter Space - Story Top Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 14,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Core Space - Story Top Reheat Coil, !- Component Name 1
  Zone Core Space - Story Top Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Core Space - Story Top Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 15,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone East Perimeter Space - Story Top Reheat Coil, !- Component Name 1
  Zone East Perimeter Space - Story Top Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone East Perimeter Space - Story Top Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Bypass Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Bypass Pipe,      !- Component Name 1
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Bypass Pipe,      !- Name
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Outlet,           !- Component Name 1
  Hot Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Outlet,           !- Name
  Hot Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Demand Outlet Node;      !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Hot Water Loop Operation Schemes,       !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Hot Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Hot Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Hot Water Loop Heating Equipment List;  !- Range Equipment List Name 1

PlantEquipmentList,
  Hot Water Loop Heating Equipment List,  !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  Boiler 12277kBtu/hr 0.8 Thermal Eff;    !- Equipment Name 1

PlantLoop,
  Office Shared Service Water Loop,       !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Office Shared Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Office Shared Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Office Shared Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  Office Shared Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Office Shared Service Water Loop Supply Branches, !- Plant Side Branch List Name
  Office Shared Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Office Shared Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Office Shared Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Office Shared Service Water Loop Demand Branches, !- Demand Side Branch List Name
  Office Shared Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Office Shared Service Water Loop,       !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Office Shared Service Water Loop Supply Branches, !- Name
  Office Shared Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Office Shared Service Water Loop Supply Branch 1, !- Branch Name 2
  Office Shared Service Water Loop Supply Branch 2, !- Branch Name 3
  Office Shared Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Office Shared Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Office Shared Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Office Shared Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  Office Shared Service Water Loop Supply Splitter, !- Name
  Office Shared Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Office Shared Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  Office Shared Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Office Shared Service Water Loop Supply Mixer, !- Name
  Office Shared Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Office Shared Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  Office Shared Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Office Shared Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Office Shared Service Water Loop Circulator Pump, !- Component Name 1
  Office Shared Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Office Shared Service Water Loop Circulator Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Office Shared Service Water Loop Circulator Pump, !- Name
  Office Shared Service Water Loop Supply Inlet Node, !- Inlet Node Name
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29890.6692,                             !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Office Shared Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  569gal NaturalGas Water Heater - 569kBtu/hr 0.803 Therm Eff, !- Component Name 1
  569gal NaturalGas Water Heater - 569kBtu/hr Supply Inlet Water Node, !- Component Inlet Node Name 1
  569gal NaturalGas Water Heater - 569kBtu/hr Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  569gal NaturalGas Water Heater - 569kBtu/hr 0.803 Therm Eff, !- Name
  2.15454644195696,                       !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  166807.541032664,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.802832972748944,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 71.6f, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  15.1894677234803,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  15.1894677234803,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  569gal NaturalGas Water Heater - 569kBtu/hr Supply Inlet Water Node, !- Use Side Inlet Node Name
  569gal NaturalGas Water Heater - 569kBtu/hr Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

Branch,
  Office Shared Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Pipe Adiabatic 1 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 1 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Pipe Adiabatic 1 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 1 Outlet Water Node;     !- Outlet Node Name

Branch,
  Office Shared Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Pipe Adiabatic 3 Inlet Water Node,      !- Component Inlet Node Name 1
  Office Shared Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Pipe Adiabatic 3 Inlet Water Node,      !- Inlet Node Name
  Office Shared Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  Office Shared Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Office Shared Service Water Loop Demand Branches, !- Name
  Office Shared Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Office Shared Service Water Loop Demand Branch 1, !- Branch Name 2
  Office Shared Service Water Loop Demand Branch 2, !- Branch Name 3
  Office Shared Service Water Loop Demand Bypass Branch, !- Branch Name 4
  Office Shared Service Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Office Shared Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Office Shared Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Office Shared Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  Office Shared Service Water Loop Demand Splitter, !- Name
  Office Shared Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Office Shared Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  Office Shared Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  Office Shared Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Office Shared Service Water Loop Demand Mixer, !- Name
  Office Shared Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Office Shared Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  Office Shared Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  Office Shared Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Office Shared Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Indoor,                            !- Component Object Type 1
  Office Shared Service Water Loop Pipe 827.2135954999578ft, !- Component Name 1
  Office Shared Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Office Shared Service Water Loop Pipe 827.2135954999578ft Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Indoor,
  Office Shared Service Water Loop Pipe 827.2135954999578ft, !- Name
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Construction Name
  Office Shared Service Water Loop Demand Inlet Node, !- Fluid Inlet Node Name
  Office Shared Service Water Loop Pipe 827.2135954999578ft Outlet Water Node, !- Fluid Outlet Node Name
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone Name
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Ambient Temperature Schedule Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Ambient Air Velocity Schedule Name
  0.019939,                               !- Pipe Inside Diameter {m}
  252.134703908387;                       !- Pipe Length {m}

Branch,
  Office Shared Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Pipe Adiabatic 2 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 2 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Pipe Adiabatic 2 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 2 Outlet Water Node;     !- Outlet Node Name

Branch,
  Office Shared Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Office WholeBuilding - Md Office - 90.1-2010 WUC 15.85gpm at 140F, !- Component Name 1
  Office WholeBuilding - Md Office - 90.1-2010 WUC 15.85gpm at 140F Inlet Water Node, !- Component Inlet Node Name 1
  Office WholeBuilding - Md Office - 90.1-2010 WUC 15.85gpm at 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Office WholeBuilding - Md Office - 90.1-2010 WUC 15.85gpm at 140F, !- Name
  Office WholeBuilding - Md Office - 90.1-2010 WUC 15.85gpm at 140F Inlet Water Node, !- Inlet Node Name
  Office WholeBuilding - Md Office - 90.1-2010 WUC 15.85gpm at 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Office WholeBuilding - Md Office - 90.1-2010 Service Water Use 15.85gpm at 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Office WholeBuilding - Md Office - 90.1-2010 Service Water Use 15.85gpm at 140F, !- Name
  General,                                !- End-Use Subcategory
  0.000999975142465869,                   !- Peak Flow Rate {m3/s}
  OfficeMedium BLDG_SWH_SCH,              !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Office Shared Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Office Shared Service Water Loop Demand Bypass Pipe, !- Component Name 1
  Office Shared Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Office Shared Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Office Shared Service Water Loop Demand Bypass Pipe, !- Name
  Office Shared Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Office Shared Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Office Shared Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 4,                       !- Component Name 1
  Pipe Adiabatic 4 Inlet Water Node,      !- Component Inlet Node Name 1
  Office Shared Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Pipe Adiabatic 4 Inlet Water Node,      !- Inlet Node Name
  Office Shared Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Office Shared Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Office Shared Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Office Shared Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Office Shared Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Office Shared Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  569gal NaturalGas Water Heater - 569kBtu/hr 0.803 Therm Eff; !- Equipment Name 1

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OutputControl:ReportingTolerances,
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

Site:Location,
  Tucson International Ap_AZ_USA,         !- Name
  32.13,                                  !- Latitude {deg}
  -110.95,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  777;                                    !- Elevation {m}

Site:GroundTemperature:FCfactorMethod,
  20.9,                                   !- January Ground Temperature {C}
  15.4,                                   !- February Ground Temperature {C}
  11.9,                                   !- March Ground Temperature {C}
  14.8,                                   !- April Ground Temperature {C}
  12.7,                                   !- May Ground Temperature {C}
  15.4,                                   !- June Ground Temperature {C}
  23.3,                                   !- July Ground Temperature {C}
  26.3,                                   !- August Ground Temperature {C}
  31.2,                                   !- September Ground Temperature {C}
  30.4,                                   !- October Ground Temperature {C}
  29.8,                                   !- November Ground Temperature {C}
  27.8;                                   !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  20.3916666666667,                       !- Annual Average Outdoor Air Temperature {C}
  20.1;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Tucson International Ap Ann Clg .4% Condns DB=>MWB 1, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  41.1,                                   !- Maximum Dry-Bulb Temperature {C}
  13.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  92332,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.555,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.73;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Tucson International Ap Ann Clg .4% Condns WB=>MDB 1, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.6,                                   !- Maximum Dry-Bulb Temperature {C}
  13.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  92332,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.555,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.73;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Tucson International Ap Ann Htg 99.6% Condns DB 1, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -0.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -0.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  92332,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  Office WholeBuilding - Md Office - 90.1-2010, !- Name
  Zone Core Space - Story Ground,         !- Zone Name 1
  Zone Core Space - Story Mid,            !- Zone Name 2
  Zone Core Space - Story Top,            !- Zone Name 3
  Zone East Perimeter Space - Story Ground, !- Zone Name 4
  Zone East Perimeter Space - Story Mid,  !- Zone Name 5
  Zone East Perimeter Space - Story Top,  !- Zone Name 6
  Zone North Perimeter Space - Story Ground, !- Zone Name 7
  Zone North Perimeter Space - Story Mid, !- Zone Name 8
  Zone North Perimeter Space - Story Top, !- Zone Name 9
  Zone South Perimeter Space - Story Ground, !- Zone Name 10
  Zone South Perimeter Space - Story Mid, !- Zone Name 11
  Zone South Perimeter Space - Story Top, !- Zone Name 12
  Zone West Perimeter Space - Story Ground, !- Zone Name 13
  Zone West Perimeter Space - Story Mid,  !- Zone Name 14
  Zone West Perimeter Space - Story Top;  !- Zone Name 15

Lights,
  Office WholeBuilding - Md Office Lights, !- Name
  Office WholeBuilding - Md Office - 90.1-2010, !- Zone or ZoneList Name
  OfficeMedium BLDG_LIGHT_SCH_2010,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Office WholeBuilding - Md Office People, !- Name
  Office WholeBuilding - Md Office - 90.1-2010, !- Zone or ZoneList Name
  OfficeMedium BLDG_OCC_SCH,              !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  OfficeMedium ACTIVITY_SCH,              !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Office WholeBuilding - Md Office Elec Equip, !- Name
  Office WholeBuilding - Md Office - 90.1-2010, !- Zone or ZoneList Name
  OfficeMedium BLDG_EQUIP_SCH_2010,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

Output:Variable,
  *,                                      !- Key Value
  Generator Produced DC Electric Energy,  !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Air System Total Cooling Energy,        !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Surface Window Front Face Temperature Layer 1, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Surface Window Thermochromic Layer Property Specification Temperature, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Surface Outside Face Beam Solar Incident Angle Cosine Value, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  dynamic_pce_SubSurface1,                !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  dynamic_pce_SubSurface2,                !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  dynamic_pce_SubSurface3,                !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  dynamic_pce_SubSurface4,                !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Surface Window Total Glazing Layers Absorbed Solar Radiation Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

EnergyManagementSystem:Sensor,
  OAT,                                    !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_1,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  SYS5ZoneVAV1ClgSch0,                    !- Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK,    !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS5ZoneVAV1HtgSch0,                    !- Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot,  !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS5ZoneVAVClgSch0,                     !- Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK,    !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS5ZoneVAVHtgSch0,                     !- Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot,  !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Program,
  SYS5ZoneVAV1OptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 1
  SET SYS5ZoneVAV1ClgSch0 = 29.4,         !- Program Line 2
  SET SYS5ZoneVAV1HtgSch0 = 15.6,         !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 4
  SET SYS5ZoneVAV1ClgSch0 = 29.4,         !- Program Line 5
  SET SYS5ZoneVAV1HtgSch0 = 15.6,         !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 7
  SET SYS5ZoneVAV1ClgSch0 = 29.4,         !- Program Line 8
  SET SYS5ZoneVAV1HtgSch0 = 15.6,         !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 10
  SET SYS5ZoneVAV1ClgSch0 = 29.4,         !- Program Line 11
  SET SYS5ZoneVAV1HtgSch0 = 15.6,         !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET SYS5ZoneVAV1ClgSch0 = NULL,         !- Program Line 14
  SET SYS5ZoneVAV1HtgSch0 = NULL,         !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  SYS5ZoneVAVOptimumStartProg0,           !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT<23.9 && OAT>1.7, !- Program Line 1
  SET SYS5ZoneVAVClgSch0 = 29.4,          !- Program Line 2
  SET SYS5ZoneVAVHtgSch0 = 15.6,          !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT<23.9 && OAT>1.7, !- Program Line 4
  SET SYS5ZoneVAVClgSch0 = 29.4,          !- Program Line 5
  SET SYS5ZoneVAVHtgSch0 = 15.6,          !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7, !- Program Line 7
  SET SYS5ZoneVAVClgSch0 = 29.4,          !- Program Line 8
  SET SYS5ZoneVAVHtgSch0 = 15.6,          !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT<23.9 && OAT>1.7, !- Program Line 10
  SET SYS5ZoneVAVClgSch0 = 29.4,          !- Program Line 11
  SET SYS5ZoneVAVHtgSch0 = 15.6,          !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET SYS5ZoneVAVClgSch0 = NULL,          !- Program Line 14
  SET SYS5ZoneVAVHtgSch0 = NULL,          !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:ProgramCallingManager,
  SYS5ZoneVAV1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SYS5ZoneVAV1OptimumStartProg0;          !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SYS5ZoneVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SYS5ZoneVAVOptimumStartProg0;           !- Program Name 1

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

!----------------------------------------------------- 
!       Window Glass Layers 
!-----------------------------------------------------

WindowMaterial:Glazing,
  Glass_6296_Layer,                       !- Name
  Spectral,                               !- Optical Data Type
  Glass_6296_Layer_SpecDat,               !- Window Glass Spectral Data Set Name
  0.005660,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0.000000,                               !- Infrared Transmittance at Normal Incidence
  0.840000,                               !- Front Side Infrared Hemispherical Emissivity
  0.029715,                               !- Back Side Infrared Hemispherical Emissivity
  1.000000;                               !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  Glass_6381_Layer,                       !- Name
  Spectral,                               !- Optical Data Type
  Glass_6381_Layer_SpecDat,               !- Window Glass Spectral Data Set Name
  0.005660,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0.000000,                               !- Infrared Transmittance at Normal Incidence
  0.840000,                               !- Front Side Infrared Hemispherical Emissivity
  0.085882,                               !- Back Side Infrared Hemispherical Emissivity
  1.000000;                               !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  Glass_5004_Layer,                       !- Name
  Spectral,                               !- Optical Data Type
  Glass_5004_Layer_SpecDat,               !- Window Glass Spectral Data Set Name
  0.005664,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0.000000,                               !- Infrared Transmittance at Normal Incidence
  0.840000,                               !- Front Side Infrared Hemispherical Emissivity
  0.840000,                               !- Back Side Infrared Hemispherical Emissivity
  1.000345;                               !- Conductivity {W/m-K}

!----------------------------------------------------------------------
!         Window Gas Layers
!----------------------------------------------------------------------

WindowMaterial:Gas,
  Gap_2_W_0_0120,                         !- Name
  Argon,                                  !- Gas Type
  0.0120;                                 !- Thickness {m}

WindowMaterial:Gas,
  Gap_300_W_0_0003,                       !- Name
  Custom,                                 !- Gas Type
  0.0003,                                 !- Thickness {m}
  0.00001,                                !- Conductivity Coefficient A {W/m-K}
  0.00001,                                !- Conductivity Coefficient B {W/m-K2}
  0.00001,                                !- Conductivity Coefficient C {W/m-K3}
  0.00001,                                !- Viscosity Coefficient A {kg/m-s}
  0.00001,                                !- Viscosity Coefficient B {kg/m-s-K}
  0.00001,                                !- Viscosity Coefficient C {kg/m-s-K2}
  0.00001,                                !- Specific Heat Coefficient A {J/kg-K}
  0.00001,                                !- Specific Heat Coefficient B {J/kg-K2}
  0.00001,                                !- Specific Heat Coefficient C {J/kg-K3}
  20,                                     !- Molecular Weight {g/mol}
  1.1;                                    !- Specific Heat Ratio

!----------------------------------------------------- 
!       Window Construction 
!-----------------------------------------------------

Construction,
  VIG,                                    !- Name
  Glass_6296_Layer,                       !- Layer 1
  Gap_2_W_0_0120,                         !- Layer 2
  Glass_6381_Layer,                       !- Layer 3
  Gap_300_W_0_0003,                       !- Layer 4
  Glass_5004_Layer;                       !- Layer 5

!----------------------------------------------------- 
!       Window Spectral Data 
!-----------------------------------------------------

MaterialProperty:GlazingSpectralData,
  Glass_6296_Layer_SpecDat,               !- Name
  0.300000,                               !- Wavelength 1 {micron}
  0.003000,                               !- Transmittance 1
  0.051700,                               !- Front Reflectance 1
  0.365800,                               !- Back Reflectance 1
  0.305000,                               !- Wavelength 2 {micron}
  0.005600,                               !- Transmittance 2
  0.053600,                               !- Front Reflectance 2
  0.378700,                               !- Back Reflectance 2
  0.310000,                               !- Wavelength 3 {micron}
  0.009200,                               !- Transmittance 3
  0.057700,                               !- Front Reflectance 3
  0.396300,                               !- Back Reflectance 3
  0.315000,                               !- Wavelength 4 {micron}
  0.013300,                               !- Transmittance 4
  0.063400,                               !- Front Reflectance 4
  0.416000,                               !- Back Reflectance 4
  0.320000,                               !- Wavelength 5 {micron}
  0.017700,                               !- Transmittance 5
  0.070900,                               !- Front Reflectance 5
  0.434300,                               !- Back Reflectance 5
  0.325000,                               !- Wavelength 6 {micron}
  0.021900,                               !- Transmittance 6
  0.078000,                               !- Front Reflectance 6
  0.447700,                               !- Back Reflectance 6
  0.330000,                               !- Wavelength 7 {micron}
  0.026100,                               !- Transmittance 7
  0.084800,                               !- Front Reflectance 7
  0.458300,                               !- Back Reflectance 7
  0.335000,                               !- Wavelength 8 {micron}
  0.030000,                               !- Transmittance 8
  0.090200,                               !- Front Reflectance 8
  0.460800,                               !- Back Reflectance 8
  0.340000,                               !- Wavelength 9 {micron}
  0.034000,                               !- Transmittance 9
  0.092700,                               !- Front Reflectance 9
  0.447000,                               !- Back Reflectance 9
  0.345000,                               !- Wavelength 10 {micron}
  0.038400,                               !- Transmittance 10
  0.094600,                               !- Front Reflectance 10
  0.427000,                               !- Back Reflectance 10
  0.350000,                               !- Wavelength 11 {micron}
  0.044200,                               !- Transmittance 11
  0.099700,                               !- Front Reflectance 11
  0.411200,                               !- Back Reflectance 11
  0.355000,                               !- Wavelength 12 {micron}
  0.052800,                               !- Transmittance 12
  0.108600,                               !- Front Reflectance 12
  0.400100,                               !- Back Reflectance 12
  0.360000,                               !- Wavelength 13 {micron}
  0.066800,                               !- Transmittance 13
  0.122100,                               !- Front Reflectance 13
  0.396200,                               !- Back Reflectance 13
  0.365000,                               !- Wavelength 14 {micron}
  0.087300,                               !- Transmittance 14
  0.138700,                               !- Front Reflectance 14
  0.398900,                               !- Back Reflectance 14
  0.370000,                               !- Wavelength 15 {micron}
  0.114100,                               !- Transmittance 15
  0.157600,                               !- Front Reflectance 15
  0.405100,                               !- Back Reflectance 15
  0.375000,                               !- Wavelength 16 {micron}
  0.144000,                               !- Transmittance 16
  0.175300,                               !- Front Reflectance 16
  0.404900,                               !- Back Reflectance 16
  0.380000,                               !- Wavelength 17 {micron}
  0.180800,                               !- Transmittance 17
  0.190600,                               !- Front Reflectance 17
  0.390400,                               !- Back Reflectance 17
  0.385000,                               !- Wavelength 18 {micron}
  0.217300,                               !- Transmittance 18
  0.201300,                               !- Front Reflectance 18
  0.366800,                               !- Back Reflectance 18
  0.390000,                               !- Wavelength 19 {micron}
  0.257000,                               !- Transmittance 19
  0.208400,                               !- Front Reflectance 19
  0.335800,                               !- Back Reflectance 19
  0.395000,                               !- Wavelength 20 {micron}
  0.296900,                               !- Transmittance 20
  0.211600,                               !- Front Reflectance 20
  0.301000,                               !- Back Reflectance 20
  0.400000,                               !- Wavelength 21 {micron}
  0.338100,                               !- Transmittance 21
  0.211300,                               !- Front Reflectance 21
  0.263400,                               !- Back Reflectance 21
  0.410000,                               !- Wavelength 22 {micron}
  0.415300,                               !- Transmittance 22
  0.201700,                               !- Front Reflectance 22
  0.190100,                               !- Back Reflectance 22
  0.420000,                               !- Wavelength 23 {micron}
  0.480300,                               !- Transmittance 23
  0.184800,                               !- Front Reflectance 23
  0.129300,                               !- Back Reflectance 23
  0.430000,                               !- Wavelength 24 {micron}
  0.528000,                               !- Transmittance 24
  0.165100,                               !- Front Reflectance 24
  0.087300,                               !- Back Reflectance 24
  0.440000,                               !- Wavelength 25 {micron}
  0.558500,                               !- Transmittance 25
  0.146300,                               !- Front Reflectance 25
  0.063200,                               !- Back Reflectance 25
  0.450000,                               !- Wavelength 26 {micron}
  0.574800,                               !- Transmittance 26
  0.129800,                               !- Front Reflectance 26
  0.052700,                               !- Back Reflectance 26
  0.460000,                               !- Wavelength 27 {micron}
  0.582400,                               !- Transmittance 27
  0.117400,                               !- Front Reflectance 27
  0.050700,                               !- Back Reflectance 27
  0.470000,                               !- Wavelength 28 {micron}
  0.584500,                               !- Transmittance 28
  0.108100,                               !- Front Reflectance 28
  0.052400,                               !- Back Reflectance 28
  0.480000,                               !- Wavelength 29 {micron}
  0.584000,                               !- Transmittance 29
  0.102000,                               !- Front Reflectance 29
  0.055100,                               !- Back Reflectance 29
  0.490000,                               !- Wavelength 30 {micron}
  0.583400,                               !- Transmittance 30
  0.098100,                               !- Front Reflectance 30
  0.057000,                               !- Back Reflectance 30
  0.500000,                               !- Wavelength 31 {micron}
  0.583600,                               !- Transmittance 31
  0.096600,                               !- Front Reflectance 31
  0.056500,                               !- Back Reflectance 31
  0.510000,                               !- Wavelength 32 {micron}
  0.583000,                               !- Transmittance 32
  0.096900,                               !- Front Reflectance 32
  0.054100,                               !- Back Reflectance 32
  0.520000,                               !- Wavelength 33 {micron}
  0.582100,                               !- Transmittance 33
  0.097700,                               !- Front Reflectance 33
  0.049900,                               !- Back Reflectance 33
  0.530000,                               !- Wavelength 34 {micron}
  0.581200,                               !- Transmittance 34
  0.097900,                               !- Front Reflectance 34
  0.044000,                               !- Back Reflectance 34
  0.540000,                               !- Wavelength 35 {micron}
  0.579800,                               !- Transmittance 35
  0.097400,                               !- Front Reflectance 35
  0.037200,                               !- Back Reflectance 35
  0.550000,                               !- Wavelength 36 {micron}
  0.576800,                               !- Transmittance 36
  0.095400,                               !- Front Reflectance 36
  0.030400,                               !- Back Reflectance 36
  0.560000,                               !- Wavelength 37 {micron}
  0.573100,                               !- Transmittance 37
  0.091900,                               !- Front Reflectance 37
  0.024500,                               !- Back Reflectance 37
  0.570000,                               !- Wavelength 38 {micron}
  0.567100,                               !- Transmittance 38
  0.086800,                               !- Front Reflectance 38
  0.020800,                               !- Back Reflectance 38
  0.580000,                               !- Wavelength 39 {micron}
  0.558300,                               !- Transmittance 39
  0.080900,                               !- Front Reflectance 39
  0.020300,                               !- Back Reflectance 39
  0.590000,                               !- Wavelength 40 {micron}
  0.547100,                               !- Transmittance 40
  0.074600,                               !- Front Reflectance 40
  0.024100,                               !- Back Reflectance 40
  0.600000,                               !- Wavelength 41 {micron}
  0.532800,                               !- Transmittance 41
  0.068200,                               !- Front Reflectance 41
  0.033100,                               !- Back Reflectance 41
  0.610000,                               !- Wavelength 42 {micron}
  0.516000,                               !- Transmittance 42
  0.062700,                               !- Front Reflectance 42
  0.047600,                               !- Back Reflectance 42
  0.620000,                               !- Wavelength 43 {micron}
  0.496400,                               !- Transmittance 43
  0.058900,                               !- Front Reflectance 43
  0.068100,                               !- Back Reflectance 43
  0.630000,                               !- Wavelength 44 {micron}
  0.473800,                               !- Transmittance 44
  0.057300,                               !- Front Reflectance 44
  0.094100,                               !- Back Reflectance 44
  0.640000,                               !- Wavelength 45 {micron}
  0.449300,                               !- Transmittance 45
  0.058100,                               !- Front Reflectance 45
  0.125200,                               !- Back Reflectance 45
  0.650000,                               !- Wavelength 46 {micron}
  0.423700,                               !- Transmittance 46
  0.061900,                               !- Front Reflectance 46
  0.160900,                               !- Back Reflectance 46
  0.660000,                               !- Wavelength 47 {micron}
  0.397100,                               !- Transmittance 47
  0.068500,                               !- Front Reflectance 47
  0.199500,                               !- Back Reflectance 47
  0.670000,                               !- Wavelength 48 {micron}
  0.370300,                               !- Transmittance 48
  0.078000,                               !- Front Reflectance 48
  0.240600,                               !- Back Reflectance 48
  0.680000,                               !- Wavelength 49 {micron}
  0.343700,                               !- Transmittance 49
  0.089900,                               !- Front Reflectance 49
  0.282700,                               !- Back Reflectance 49
  0.690000,                               !- Wavelength 50 {micron}
  0.318000,                               !- Transmittance 50
  0.104100,                               !- Front Reflectance 50
  0.325000,                               !- Back Reflectance 50
  0.700000,                               !- Wavelength 51 {micron}
  0.292800,                               !- Transmittance 51
  0.120100,                               !- Front Reflectance 51
  0.366900,                               !- Back Reflectance 51
  0.710000,                               !- Wavelength 52 {micron}
  0.269400,                               !- Transmittance 52
  0.137600,                               !- Front Reflectance 52
  0.407600,                               !- Back Reflectance 52
  0.720000,                               !- Wavelength 53 {micron}
  0.247300,                               !- Transmittance 53
  0.156000,                               !- Front Reflectance 53
  0.446500,                               !- Back Reflectance 53
  0.730000,                               !- Wavelength 54 {micron}
  0.226800,                               !- Transmittance 54
  0.175300,                               !- Front Reflectance 54
  0.483700,                               !- Back Reflectance 54
  0.740000,                               !- Wavelength 55 {micron}
  0.208100,                               !- Transmittance 55
  0.194400,                               !- Front Reflectance 55
  0.517700,                               !- Back Reflectance 55
  0.750000,                               !- Wavelength 56 {micron}
  0.190600,                               !- Transmittance 56
  0.213900,                               !- Front Reflectance 56
  0.550600,                               !- Back Reflectance 56
  0.760000,                               !- Wavelength 57 {micron}
  0.174800,                               !- Transmittance 57
  0.233700,                               !- Front Reflectance 57
  0.581100,                               !- Back Reflectance 57
  0.770000,                               !- Wavelength 58 {micron}
  0.160400,                               !- Transmittance 58
  0.252100,                               !- Front Reflectance 58
  0.607500,                               !- Back Reflectance 58
  0.780000,                               !- Wavelength 59 {micron}
  0.147300,                               !- Transmittance 59
  0.271100,                               !- Front Reflectance 59
  0.633700,                               !- Back Reflectance 59
  0.790000,                               !- Wavelength 60 {micron}
  0.135300,                               !- Transmittance 60
  0.289000,                               !- Front Reflectance 60
  0.656900,                               !- Back Reflectance 60
  0.800000,                               !- Wavelength 61 {micron}
  0.124600,                               !- Transmittance 61
  0.306400,                               !- Front Reflectance 61
  0.678500,                               !- Back Reflectance 61
  0.810000,                               !- Wavelength 62 {micron}
  0.114900,                               !- Transmittance 62
  0.323500,                               !- Front Reflectance 62
  0.699100,                               !- Back Reflectance 62
  0.820000,                               !- Wavelength 63 {micron}
  0.106100,                               !- Transmittance 63
  0.338000,                               !- Front Reflectance 63
  0.714100,                               !- Back Reflectance 63
  0.830000,                               !- Wavelength 64 {micron}
  0.098300,                               !- Transmittance 64
  0.353100,                               !- Front Reflectance 64
  0.729400,                               !- Back Reflectance 64
  0.840000,                               !- Wavelength 65 {micron}
  0.090600,                               !- Transmittance 65
  0.369300,                               !- Front Reflectance 65
  0.744900,                               !- Back Reflectance 65
  0.850000,                               !- Wavelength 66 {micron}
  0.084100,                               !- Transmittance 66
  0.384200,                               !- Front Reflectance 66
  0.760300,                               !- Back Reflectance 66
  0.860000,                               !- Wavelength 67 {micron}
  0.078600,                               !- Transmittance 67
  0.397700,                               !- Front Reflectance 67
  0.772900,                               !- Back Reflectance 67
  0.870000,                               !- Wavelength 68 {micron}
  0.073400,                               !- Transmittance 68
  0.409000,                               !- Front Reflectance 68
  0.782700,                               !- Back Reflectance 68
  0.880000,                               !- Wavelength 69 {micron}
  0.068600,                               !- Transmittance 69
  0.420600,                               !- Front Reflectance 69
  0.792300,                               !- Back Reflectance 69
  0.890000,                               !- Wavelength 70 {micron}
  0.064300,                               !- Transmittance 70
  0.432100,                               !- Front Reflectance 70
  0.802000,                               !- Back Reflectance 70
  0.900000,                               !- Wavelength 71 {micron}
  0.060300,                               !- Transmittance 71
  0.443700,                               !- Front Reflectance 71
  0.812000,                               !- Back Reflectance 71
  0.910000,                               !- Wavelength 72 {micron}
  0.056600,                               !- Transmittance 72
  0.453900,                               !- Front Reflectance 72
  0.819500,                               !- Back Reflectance 72
  0.920000,                               !- Wavelength 73 {micron}
  0.053000,                               !- Transmittance 73
  0.464500,                               !- Front Reflectance 73
  0.828300,                               !- Back Reflectance 73
  0.930000,                               !- Wavelength 74 {micron}
  0.050300,                               !- Transmittance 74
  0.474100,                               !- Front Reflectance 74
  0.835300,                               !- Back Reflectance 74
  0.940000,                               !- Wavelength 75 {micron}
  0.047200,                               !- Transmittance 75
  0.483500,                               !- Front Reflectance 75
  0.842100,                               !- Back Reflectance 75
  0.950000,                               !- Wavelength 76 {micron}
  0.044600,                               !- Transmittance 76
  0.492500,                               !- Front Reflectance 76
  0.848500,                               !- Back Reflectance 76
  0.960000,                               !- Wavelength 77 {micron}
  0.042100,                               !- Transmittance 77
  0.501400,                               !- Front Reflectance 77
  0.854600,                               !- Back Reflectance 77
  0.970000,                               !- Wavelength 78 {micron}
  0.039900,                               !- Transmittance 78
  0.509600,                               !- Front Reflectance 78
  0.860200,                               !- Back Reflectance 78
  0.980000,                               !- Wavelength 79 {micron}
  0.037900,                               !- Transmittance 79
  0.518200,                               !- Front Reflectance 79
  0.865900,                               !- Back Reflectance 79
  0.990000,                               !- Wavelength 80 {micron}
  0.036000,                               !- Transmittance 80
  0.525100,                               !- Front Reflectance 80
  0.868600,                               !- Back Reflectance 80
  1.000000,                               !- Wavelength 81 {micron}
  0.034300,                               !- Transmittance 81
  0.533000,                               !- Front Reflectance 81
  0.874300,                               !- Back Reflectance 81
  1.050000,                               !- Wavelength 82 {micron}
  0.027000,                               !- Transmittance 82
  0.565800,                               !- Front Reflectance 82
  0.891200,                               !- Back Reflectance 82
  1.100000,                               !- Wavelength 83 {micron}
  0.021700,                               !- Transmittance 83
  0.595400,                               !- Front Reflectance 83
  0.905500,                               !- Back Reflectance 83
  1.150000,                               !- Wavelength 84 {micron}
  0.017800,                               !- Transmittance 84
  0.619300,                               !- Front Reflectance 84
  0.914400,                               !- Back Reflectance 84
  1.200000,                               !- Wavelength 85 {micron}
  0.014900,                               !- Transmittance 85
  0.640300,                               !- Front Reflectance 85
  0.921500,                               !- Back Reflectance 85
  1.250000,                               !- Wavelength 86 {micron}
  0.012600,                               !- Transmittance 86
  0.660700,                               !- Front Reflectance 86
  0.928900,                               !- Back Reflectance 86
  1.300000,                               !- Wavelength 87 {micron}
  0.010800,                               !- Transmittance 87
  0.678700,                               !- Front Reflectance 87
  0.933000,                               !- Back Reflectance 87
  1.350000,                               !- Wavelength 88 {micron}
  0.009400,                               !- Transmittance 88
  0.696300,                               !- Front Reflectance 88
  0.937600,                               !- Back Reflectance 88
  1.400000,                               !- Wavelength 89 {micron}
  0.008400,                               !- Transmittance 89
  0.710200,                               !- Front Reflectance 89
  0.942200,                               !- Back Reflectance 89
  1.450000,                               !- Wavelength 90 {micron}
  0.007300,                               !- Transmittance 90
  0.726000,                               !- Front Reflectance 90
  0.943300,                               !- Back Reflectance 90
  1.500000,                               !- Wavelength 91 {micron}
  0.006700,                               !- Transmittance 91
  0.744500,                               !- Front Reflectance 91
  0.947900,                               !- Back Reflectance 91
  1.550000,                               !- Wavelength 92 {micron}
  0.006200,                               !- Transmittance 92
  0.756900,                               !- Front Reflectance 92
  0.948500,                               !- Back Reflectance 92
  1.600000,                               !- Wavelength 93 {micron}
  0.005400,                               !- Transmittance 93
  0.768900,                               !- Front Reflectance 93
  0.951600,                               !- Back Reflectance 93
  1.650000,                               !- Wavelength 94 {micron}
  0.005000,                               !- Transmittance 94
  0.776400,                               !- Front Reflectance 94
  0.952800,                               !- Back Reflectance 94
  1.700000,                               !- Wavelength 95 {micron}
  0.004500,                               !- Transmittance 95
  0.781200,                               !- Front Reflectance 95
  0.954600,                               !- Back Reflectance 95
  1.750000,                               !- Wavelength 96 {micron}
  0.004200,                               !- Transmittance 96
  0.782000,                               !- Front Reflectance 96
  0.954900,                               !- Back Reflectance 96
  1.800000,                               !- Wavelength 97 {micron}
  0.003800,                               !- Transmittance 97
  0.782800,                               !- Front Reflectance 97
  0.957600,                               !- Back Reflectance 97
  1.850000,                               !- Wavelength 98 {micron}
  0.003500,                               !- Transmittance 98
  0.782600,                               !- Front Reflectance 98
  0.958900,                               !- Back Reflectance 98
  1.900000,                               !- Wavelength 99 {micron}
  0.003300,                               !- Transmittance 99
  0.781100,                               !- Front Reflectance 99
  0.959100,                               !- Back Reflectance 99
  1.950000,                               !- Wavelength 100 {micron}
  0.002600,                               !- Transmittance 100
  0.778600,                               !- Front Reflectance 100
  0.959600,                               !- Back Reflectance 100
  2.000000,                               !- Wavelength 101 {micron}
  0.002900,                               !- Transmittance 101
  0.775400,                               !- Front Reflectance 101
  0.959700,                               !- Back Reflectance 101
  2.050000,                               !- Wavelength 102 {micron}
  0.002500,                               !- Transmittance 102
  0.775000,                               !- Front Reflectance 102
  0.961400,                               !- Back Reflectance 102
  2.100000,                               !- Wavelength 103 {micron}
  0.002500,                               !- Transmittance 103
  0.771600,                               !- Front Reflectance 103
  0.960300,                               !- Back Reflectance 103
  2.150000,                               !- Wavelength 104 {micron}
  0.002200,                               !- Transmittance 104
  0.763700,                               !- Front Reflectance 104
  0.962500,                               !- Back Reflectance 104
  2.200000,                               !- Wavelength 105 {micron}
  0.002000,                               !- Transmittance 105
  0.726900,                               !- Front Reflectance 105
  0.962000,                               !- Back Reflectance 105
  2.250000,                               !- Wavelength 106 {micron}
  0.001900,                               !- Transmittance 106
  0.723600,                               !- Front Reflectance 106
  0.963500,                               !- Back Reflectance 106
  2.300000,                               !- Wavelength 107 {micron}
  0.001800,                               !- Transmittance 107
  0.731000,                               !- Front Reflectance 107
  0.961900,                               !- Back Reflectance 107
  2.350000,                               !- Wavelength 108 {micron}
  0.001700,                               !- Transmittance 108
  0.732300,                               !- Front Reflectance 108
  0.964200,                               !- Back Reflectance 108
  2.400000,                               !- Wavelength 109 {micron}
  0.001400,                               !- Transmittance 109
  0.723100,                               !- Front Reflectance 109
  0.963800,                               !- Back Reflectance 109
  2.450000,                               !- Wavelength 110 {micron}
  0.001600,                               !- Transmittance 110
  0.702800,                               !- Front Reflectance 110
  0.964800,                               !- Back Reflectance 110
  2.500000,                               !- Wavelength 111 {micron}
  0.001400,                               !- Transmittance 111
  0.681200,                               !- Front Reflectance 111
  0.963400;                               !- Back Reflectance 111

MaterialProperty:GlazingSpectralData,
  Glass_6381_Layer_SpecDat,               !- Name
  0.300000,                               !- Wavelength 1 {micron}
  0.027800,                               !- Transmittance 1
  0.050600,                               !- Front Reflectance 1
  0.318100,                               !- Back Reflectance 1
  0.305000,                               !- Wavelength 2 {micron}
  0.049800,                               !- Transmittance 2
  0.052400,                               !- Front Reflectance 2
  0.316400,                               !- Back Reflectance 2
  0.310000,                               !- Wavelength 3 {micron}
  0.080900,                               !- Transmittance 3
  0.055900,                               !- Front Reflectance 3
  0.312900,                               !- Back Reflectance 3
  0.315000,                               !- Wavelength 4 {micron}
  0.116900,                               !- Transmittance 4
  0.060400,                               !- Front Reflectance 4
  0.306500,                               !- Back Reflectance 4
  0.320000,                               !- Wavelength 5 {micron}
  0.158900,                               !- Transmittance 5
  0.065200,                               !- Front Reflectance 5
  0.293900,                               !- Back Reflectance 5
  0.325000,                               !- Wavelength 6 {micron}
  0.202200,                               !- Transmittance 6
  0.068100,                               !- Front Reflectance 6
  0.277100,                               !- Back Reflectance 6
  0.330000,                               !- Wavelength 7 {micron}
  0.246800,                               !- Transmittance 7
  0.070400,                               !- Front Reflectance 7
  0.256300,                               !- Back Reflectance 7
  0.335000,                               !- Wavelength 8 {micron}
  0.292100,                               !- Transmittance 8
  0.071900,                               !- Front Reflectance 8
  0.233000,                               !- Back Reflectance 8
  0.340000,                               !- Wavelength 9 {micron}
  0.335300,                               !- Transmittance 9
  0.075000,                               !- Front Reflectance 9
  0.216700,                               !- Back Reflectance 9
  0.345000,                               !- Wavelength 10 {micron}
  0.376400,                               !- Transmittance 10
  0.076800,                               !- Front Reflectance 10
  0.196400,                               !- Back Reflectance 10
  0.350000,                               !- Wavelength 11 {micron}
  0.416700,                               !- Transmittance 11
  0.076100,                               !- Front Reflectance 11
  0.169400,                               !- Back Reflectance 11
  0.355000,                               !- Wavelength 12 {micron}
  0.457500,                               !- Transmittance 12
  0.074300,                               !- Front Reflectance 12
  0.142100,                               !- Back Reflectance 12
  0.360000,                               !- Wavelength 13 {micron}
  0.503500,                               !- Transmittance 13
  0.072500,                               !- Front Reflectance 13
  0.117500,                               !- Back Reflectance 13
  0.365000,                               !- Wavelength 14 {micron}
  0.554700,                               !- Transmittance 14
  0.072100,                               !- Front Reflectance 14
  0.097900,                               !- Back Reflectance 14
  0.370000,                               !- Wavelength 15 {micron}
  0.610600,                               !- Transmittance 15
  0.073200,                               !- Front Reflectance 15
  0.084700,                               !- Back Reflectance 15
  0.375000,                               !- Wavelength 16 {micron}
  0.658200,                               !- Transmittance 16
  0.075400,                               !- Front Reflectance 16
  0.077900,                               !- Back Reflectance 16
  0.380000,                               !- Wavelength 17 {micron}
  0.706200,                               !- Transmittance 17
  0.078300,                               !- Front Reflectance 17
  0.074900,                               !- Back Reflectance 17
  0.385000,                               !- Wavelength 18 {micron}
  0.738700,                               !- Transmittance 18
  0.081400,                               !- Front Reflectance 18
  0.074400,                               !- Back Reflectance 18
  0.390000,                               !- Wavelength 19 {micron}
  0.763600,                               !- Transmittance 19
  0.084000,                               !- Front Reflectance 19
  0.074700,                               !- Back Reflectance 19
  0.395000,                               !- Wavelength 20 {micron}
  0.782100,                               !- Transmittance 20
  0.086300,                               !- Front Reflectance 20
  0.075300,                               !- Back Reflectance 20
  0.400000,                               !- Wavelength 21 {micron}
  0.795900,                               !- Transmittance 21
  0.088100,                               !- Front Reflectance 21
  0.075800,                               !- Back Reflectance 21
  0.405000,                               !- Wavelength 22 {micron}
  0.806400,                               !- Transmittance 22
  0.089400,                               !- Front Reflectance 22
  0.076300,                               !- Back Reflectance 22
  0.410000,                               !- Wavelength 23 {micron}
  0.814200,                               !- Transmittance 23
  0.090400,                               !- Front Reflectance 23
  0.077000,                               !- Back Reflectance 23
  0.415000,                               !- Wavelength 24 {micron}
  0.820600,                               !- Transmittance 24
  0.091000,                               !- Front Reflectance 24
  0.077400,                               !- Back Reflectance 24
  0.420000,                               !- Wavelength 25 {micron}
  0.825300,                               !- Transmittance 25
  0.091200,                               !- Front Reflectance 25
  0.077900,                               !- Back Reflectance 25
  0.425000,                               !- Wavelength 26 {micron}
  0.829700,                               !- Transmittance 26
  0.091500,                               !- Front Reflectance 26
  0.078500,                               !- Back Reflectance 26
  0.430000,                               !- Wavelength 27 {micron}
  0.832700,                               !- Transmittance 27
  0.091500,                               !- Front Reflectance 27
  0.079000,                               !- Back Reflectance 27
  0.435000,                               !- Wavelength 28 {micron}
  0.834900,                               !- Transmittance 28
  0.091100,                               !- Front Reflectance 28
  0.079400,                               !- Back Reflectance 28
  0.440000,                               !- Wavelength 29 {micron}
  0.837000,                               !- Transmittance 29
  0.090800,                               !- Front Reflectance 29
  0.079700,                               !- Back Reflectance 29
  0.445000,                               !- Wavelength 30 {micron}
  0.838700,                               !- Transmittance 30
  0.090100,                               !- Front Reflectance 30
  0.079900,                               !- Back Reflectance 30
  0.450000,                               !- Wavelength 31 {micron}
  0.840400,                               !- Transmittance 31
  0.089400,                               !- Front Reflectance 31
  0.080000,                               !- Back Reflectance 31
  0.455000,                               !- Wavelength 32 {micron}
  0.842400,                               !- Transmittance 32
  0.088500,                               !- Front Reflectance 32
  0.080000,                               !- Back Reflectance 32
  0.460000,                               !- Wavelength 33 {micron}
  0.844100,                               !- Transmittance 33
  0.087400,                               !- Front Reflectance 33
  0.079800,                               !- Back Reflectance 33
  0.465000,                               !- Wavelength 34 {micron}
  0.845600,                               !- Transmittance 34
  0.086300,                               !- Front Reflectance 34
  0.079500,                               !- Back Reflectance 34
  0.470000,                               !- Wavelength 35 {micron}
  0.846800,                               !- Transmittance 35
  0.085100,                               !- Front Reflectance 35
  0.079000,                               !- Back Reflectance 35
  0.475000,                               !- Wavelength 36 {micron}
  0.848700,                               !- Transmittance 36
  0.083900,                               !- Front Reflectance 36
  0.078600,                               !- Back Reflectance 36
  0.480000,                               !- Wavelength 37 {micron}
  0.850100,                               !- Transmittance 37
  0.082700,                               !- Front Reflectance 37
  0.078000,                               !- Back Reflectance 37
  0.485000,                               !- Wavelength 38 {micron}
  0.852000,                               !- Transmittance 38
  0.081500,                               !- Front Reflectance 38
  0.077600,                               !- Back Reflectance 38
  0.490000,                               !- Wavelength 39 {micron}
  0.854200,                               !- Transmittance 39
  0.080000,                               !- Front Reflectance 39
  0.076800,                               !- Back Reflectance 39
  0.495000,                               !- Wavelength 40 {micron}
  0.857700,                               !- Transmittance 40
  0.078400,                               !- Front Reflectance 40
  0.075600,                               !- Back Reflectance 40
  0.500000,                               !- Wavelength 41 {micron}
  0.859600,                               !- Transmittance 41
  0.076400,                               !- Front Reflectance 41
  0.074300,                               !- Back Reflectance 41
  0.505000,                               !- Wavelength 42 {micron}
  0.861900,                               !- Transmittance 42
  0.074500,                               !- Front Reflectance 42
  0.072900,                               !- Back Reflectance 42
  0.510000,                               !- Wavelength 43 {micron}
  0.863900,                               !- Transmittance 43
  0.072700,                               !- Front Reflectance 43
  0.071500,                               !- Back Reflectance 43
  0.515000,                               !- Wavelength 44 {micron}
  0.865500,                               !- Transmittance 44
  0.070900,                               !- Front Reflectance 44
  0.070100,                               !- Back Reflectance 44
  0.520000,                               !- Wavelength 45 {micron}
  0.867400,                               !- Transmittance 45
  0.069200,                               !- Front Reflectance 45
  0.068900,                               !- Back Reflectance 45
  0.525000,                               !- Wavelength 46 {micron}
  0.868400,                               !- Transmittance 46
  0.067400,                               !- Front Reflectance 46
  0.067400,                               !- Back Reflectance 46
  0.530000,                               !- Wavelength 47 {micron}
  0.869900,                               !- Transmittance 47
  0.065700,                               !- Front Reflectance 47
  0.066100,                               !- Back Reflectance 47
  0.535000,                               !- Wavelength 48 {micron}
  0.871700,                               !- Transmittance 48
  0.064000,                               !- Front Reflectance 48
  0.064800,                               !- Back Reflectance 48
  0.540000,                               !- Wavelength 49 {micron}
  0.873300,                               !- Transmittance 49
  0.062400,                               !- Front Reflectance 49
  0.063500,                               !- Back Reflectance 49
  0.545000,                               !- Wavelength 50 {micron}
  0.874400,                               !- Transmittance 50
  0.060700,                               !- Front Reflectance 50
  0.062300,                               !- Back Reflectance 50
  0.550000,                               !- Wavelength 51 {micron}
  0.876100,                               !- Transmittance 51
  0.059300,                               !- Front Reflectance 51
  0.061200,                               !- Back Reflectance 51
  0.555000,                               !- Wavelength 52 {micron}
  0.876600,                               !- Transmittance 52
  0.057700,                               !- Front Reflectance 52
  0.059800,                               !- Back Reflectance 52
  0.560000,                               !- Wavelength 53 {micron}
  0.877500,                               !- Transmittance 53
  0.056300,                               !- Front Reflectance 53
  0.058800,                               !- Back Reflectance 53
  0.565000,                               !- Wavelength 54 {micron}
  0.878700,                               !- Transmittance 54
  0.055000,                               !- Front Reflectance 54
  0.057800,                               !- Back Reflectance 54
  0.570000,                               !- Wavelength 55 {micron}
  0.878500,                               !- Transmittance 55
  0.053600,                               !- Front Reflectance 55
  0.056700,                               !- Back Reflectance 55
  0.575000,                               !- Wavelength 56 {micron}
  0.878800,                               !- Transmittance 56
  0.052500,                               !- Front Reflectance 56
  0.055800,                               !- Back Reflectance 56
  0.580000,                               !- Wavelength 57 {micron}
  0.878700,                               !- Transmittance 57
  0.051500,                               !- Front Reflectance 57
  0.055100,                               !- Back Reflectance 57
  0.585000,                               !- Wavelength 58 {micron}
  0.878600,                               !- Transmittance 58
  0.050500,                               !- Front Reflectance 58
  0.054400,                               !- Back Reflectance 58
  0.590000,                               !- Wavelength 59 {micron}
  0.878200,                               !- Transmittance 59
  0.049700,                               !- Front Reflectance 59
  0.053800,                               !- Back Reflectance 59
  0.595000,                               !- Wavelength 60 {micron}
  0.878100,                               !- Transmittance 60
  0.048900,                               !- Front Reflectance 60
  0.053300,                               !- Back Reflectance 60
  0.600000,                               !- Wavelength 61 {micron}
  0.877200,                               !- Transmittance 61
  0.048300,                               !- Front Reflectance 61
  0.053000,                               !- Back Reflectance 61
  0.605000,                               !- Wavelength 62 {micron}
  0.877300,                               !- Transmittance 62
  0.047800,                               !- Front Reflectance 62
  0.052800,                               !- Back Reflectance 62
  0.610000,                               !- Wavelength 63 {micron}
  0.876700,                               !- Transmittance 63
  0.047500,                               !- Front Reflectance 63
  0.052700,                               !- Back Reflectance 63
  0.615000,                               !- Wavelength 64 {micron}
  0.876200,                               !- Transmittance 64
  0.047200,                               !- Front Reflectance 64
  0.052800,                               !- Back Reflectance 64
  0.620000,                               !- Wavelength 65 {micron}
  0.875000,                               !- Transmittance 65
  0.047100,                               !- Front Reflectance 65
  0.052900,                               !- Back Reflectance 65
  0.625000,                               !- Wavelength 66 {micron}
  0.873800,                               !- Transmittance 66
  0.047000,                               !- Front Reflectance 66
  0.053100,                               !- Back Reflectance 66
  0.630000,                               !- Wavelength 67 {micron}
  0.872500,                               !- Transmittance 67
  0.047000,                               !- Front Reflectance 67
  0.053500,                               !- Back Reflectance 67
  0.635000,                               !- Wavelength 68 {micron}
  0.870800,                               !- Transmittance 68
  0.047300,                               !- Front Reflectance 68
  0.054000,                               !- Back Reflectance 68
  0.640000,                               !- Wavelength 69 {micron}
  0.869300,                               !- Transmittance 69
  0.047800,                               !- Front Reflectance 69
  0.054700,                               !- Back Reflectance 69
  0.645000,                               !- Wavelength 70 {micron}
  0.867800,                               !- Transmittance 70
  0.048100,                               !- Front Reflectance 70
  0.055500,                               !- Back Reflectance 70
  0.650000,                               !- Wavelength 71 {micron}
  0.866500,                               !- Transmittance 71
  0.048800,                               !- Front Reflectance 71
  0.056300,                               !- Back Reflectance 71
  0.655000,                               !- Wavelength 72 {micron}
  0.864200,                               !- Transmittance 72
  0.049500,                               !- Front Reflectance 72
  0.057400,                               !- Back Reflectance 72
  0.660000,                               !- Wavelength 73 {micron}
  0.862800,                               !- Transmittance 73
  0.050400,                               !- Front Reflectance 73
  0.058500,                               !- Back Reflectance 73
  0.665000,                               !- Wavelength 74 {micron}
  0.860400,                               !- Transmittance 74
  0.051300,                               !- Front Reflectance 74
  0.059800,                               !- Back Reflectance 74
  0.670000,                               !- Wavelength 75 {micron}
  0.859000,                               !- Transmittance 75
  0.052500,                               !- Front Reflectance 75
  0.061300,                               !- Back Reflectance 75
  0.675000,                               !- Wavelength 76 {micron}
  0.857200,                               !- Transmittance 76
  0.053700,                               !- Front Reflectance 76
  0.062800,                               !- Back Reflectance 76
  0.680000,                               !- Wavelength 77 {micron}
  0.854400,                               !- Transmittance 77
  0.055000,                               !- Front Reflectance 77
  0.064500,                               !- Back Reflectance 77
  0.685000,                               !- Wavelength 78 {micron}
  0.852100,                               !- Transmittance 78
  0.056500,                               !- Front Reflectance 78
  0.066200,                               !- Back Reflectance 78
  0.690000,                               !- Wavelength 79 {micron}
  0.849900,                               !- Transmittance 79
  0.058100,                               !- Front Reflectance 79
  0.068200,                               !- Back Reflectance 79
  0.695000,                               !- Wavelength 80 {micron}
  0.847400,                               !- Transmittance 80
  0.059700,                               !- Front Reflectance 80
  0.070200,                               !- Back Reflectance 80
  0.700000,                               !- Wavelength 81 {micron}
  0.843900,                               !- Transmittance 81
  0.061500,                               !- Front Reflectance 81
  0.072300,                               !- Back Reflectance 81
  0.705000,                               !- Wavelength 82 {micron}
  0.841800,                               !- Transmittance 82
  0.063500,                               !- Front Reflectance 82
  0.074600,                               !- Back Reflectance 82
  0.710000,                               !- Wavelength 83 {micron}
  0.838700,                               !- Transmittance 83
  0.065500,                               !- Front Reflectance 83
  0.077000,                               !- Back Reflectance 83
  0.715000,                               !- Wavelength 84 {micron}
  0.835100,                               !- Transmittance 84
  0.067500,                               !- Front Reflectance 84
  0.079400,                               !- Back Reflectance 84
  0.720000,                               !- Wavelength 85 {micron}
  0.831900,                               !- Transmittance 85
  0.069800,                               !- Front Reflectance 85
  0.082000,                               !- Back Reflectance 85
  0.725000,                               !- Wavelength 86 {micron}
  0.828200,                               !- Transmittance 86
  0.072000,                               !- Front Reflectance 86
  0.084600,                               !- Back Reflectance 86
  0.730000,                               !- Wavelength 87 {micron}
  0.825500,                               !- Transmittance 87
  0.074500,                               !- Front Reflectance 87
  0.087500,                               !- Back Reflectance 87
  0.735000,                               !- Wavelength 88 {micron}
  0.822100,                               !- Transmittance 88
  0.076900,                               !- Front Reflectance 88
  0.090300,                               !- Back Reflectance 88
  0.740000,                               !- Wavelength 89 {micron}
  0.817700,                               !- Transmittance 89
  0.079700,                               !- Front Reflectance 89
  0.093300,                               !- Back Reflectance 89
  0.745000,                               !- Wavelength 90 {micron}
  0.813600,                               !- Transmittance 90
  0.082200,                               !- Front Reflectance 90
  0.096400,                               !- Back Reflectance 90
  0.750000,                               !- Wavelength 91 {micron}
  0.810600,                               !- Transmittance 91
  0.085100,                               !- Front Reflectance 91
  0.099700,                               !- Back Reflectance 91
  0.755000,                               !- Wavelength 92 {micron}
  0.805300,                               !- Transmittance 92
  0.087800,                               !- Front Reflectance 92
  0.103000,                               !- Back Reflectance 92
  0.760000,                               !- Wavelength 93 {micron}
  0.802600,                               !- Transmittance 93
  0.090800,                               !- Front Reflectance 93
  0.106500,                               !- Back Reflectance 93
  0.765000,                               !- Wavelength 94 {micron}
  0.798300,                               !- Transmittance 94
  0.093700,                               !- Front Reflectance 94
  0.109800,                               !- Back Reflectance 94
  0.770000,                               !- Wavelength 95 {micron}
  0.793900,                               !- Transmittance 95
  0.096700,                               !- Front Reflectance 95
  0.113200,                               !- Back Reflectance 95
  0.775000,                               !- Wavelength 96 {micron}
  0.789200,                               !- Transmittance 96
  0.099800,                               !- Front Reflectance 96
  0.116600,                               !- Back Reflectance 96
  0.780000,                               !- Wavelength 97 {micron}
  0.785500,                               !- Transmittance 97
  0.103200,                               !- Front Reflectance 97
  0.120600,                               !- Back Reflectance 97
  0.785000,                               !- Wavelength 98 {micron}
  0.780300,                               !- Transmittance 98
  0.106200,                               !- Front Reflectance 98
  0.124200,                               !- Back Reflectance 98
  0.790000,                               !- Wavelength 99 {micron}
  0.776200,                               !- Transmittance 99
  0.109600,                               !- Front Reflectance 99
  0.127900,                               !- Back Reflectance 99
  0.795000,                               !- Wavelength 100 {micron}
  0.771700,                               !- Transmittance 100
  0.113000,                               !- Front Reflectance 100
  0.132000,                               !- Back Reflectance 100
  0.800000,                               !- Wavelength 101 {micron}
  0.767100,                               !- Transmittance 101
  0.116700,                               !- Front Reflectance 101
  0.136100,                               !- Back Reflectance 101
  0.805000,                               !- Wavelength 102 {micron}
  0.762700,                               !- Transmittance 102
  0.120100,                               !- Front Reflectance 102
  0.140100,                               !- Back Reflectance 102
  0.810000,                               !- Wavelength 103 {micron}
  0.758400,                               !- Transmittance 103
  0.123600,                               !- Front Reflectance 103
  0.144100,                               !- Back Reflectance 103
  0.815000,                               !- Wavelength 104 {micron}
  0.752900,                               !- Transmittance 104
  0.126900,                               !- Front Reflectance 104
  0.147900,                               !- Back Reflectance 104
  0.820000,                               !- Wavelength 105 {micron}
  0.749400,                               !- Transmittance 105
  0.130400,                               !- Front Reflectance 105
  0.152100,                               !- Back Reflectance 105
  0.825000,                               !- Wavelength 106 {micron}
  0.744500,                               !- Transmittance 106
  0.134000,                               !- Front Reflectance 106
  0.156200,                               !- Back Reflectance 106
  0.830000,                               !- Wavelength 107 {micron}
  0.738600,                               !- Transmittance 107
  0.137400,                               !- Front Reflectance 107
  0.160300,                               !- Back Reflectance 107
  0.835000,                               !- Wavelength 108 {micron}
  0.734700,                               !- Transmittance 108
  0.141300,                               !- Front Reflectance 108
  0.164700,                               !- Back Reflectance 108
  0.840000,                               !- Wavelength 109 {micron}
  0.728600,                               !- Transmittance 109
  0.147000,                               !- Front Reflectance 109
  0.171500,                               !- Back Reflectance 109
  0.845000,                               !- Wavelength 110 {micron}
  0.724000,                               !- Transmittance 110
  0.150900,                               !- Front Reflectance 110
  0.176200,                               !- Back Reflectance 110
  0.850000,                               !- Wavelength 111 {micron}
  0.719300,                               !- Transmittance 111
  0.154900,                               !- Front Reflectance 111
  0.180800,                               !- Back Reflectance 111
  0.855000,                               !- Wavelength 112 {micron}
  0.714400,                               !- Transmittance 112
  0.158600,                               !- Front Reflectance 112
  0.185400,                               !- Back Reflectance 112
  0.860000,                               !- Wavelength 113 {micron}
  0.709600,                               !- Transmittance 113
  0.162800,                               !- Front Reflectance 113
  0.190200,                               !- Back Reflectance 113
  0.865000,                               !- Wavelength 114 {micron}
  0.704900,                               !- Transmittance 114
  0.166600,                               !- Front Reflectance 114
  0.194500,                               !- Back Reflectance 114
  0.870000,                               !- Wavelength 115 {micron}
  0.700300,                               !- Transmittance 115
  0.170200,                               !- Front Reflectance 115
  0.198600,                               !- Back Reflectance 115
  0.875000,                               !- Wavelength 116 {micron}
  0.695400,                               !- Transmittance 116
  0.174200,                               !- Front Reflectance 116
  0.203200,                               !- Back Reflectance 116
  0.880000,                               !- Wavelength 117 {micron}
  0.690900,                               !- Transmittance 117
  0.177800,                               !- Front Reflectance 117
  0.207500,                               !- Back Reflectance 117
  0.885000,                               !- Wavelength 118 {micron}
  0.686100,                               !- Transmittance 118
  0.181700,                               !- Front Reflectance 118
  0.212100,                               !- Back Reflectance 118
  0.890000,                               !- Wavelength 119 {micron}
  0.681500,                               !- Transmittance 119
  0.185500,                               !- Front Reflectance 119
  0.216800,                               !- Back Reflectance 119
  0.895000,                               !- Wavelength 120 {micron}
  0.676900,                               !- Transmittance 120
  0.189600,                               !- Front Reflectance 120
  0.221500,                               !- Back Reflectance 120
  0.900000,                               !- Wavelength 121 {micron}
  0.672400,                               !- Transmittance 121
  0.193800,                               !- Front Reflectance 121
  0.225900,                               !- Back Reflectance 121
  0.905000,                               !- Wavelength 122 {micron}
  0.667500,                               !- Transmittance 122
  0.197500,                               !- Front Reflectance 122
  0.230500,                               !- Back Reflectance 122
  0.910000,                               !- Wavelength 123 {micron}
  0.662900,                               !- Transmittance 123
  0.201600,                               !- Front Reflectance 123
  0.235200,                               !- Back Reflectance 123
  0.915000,                               !- Wavelength 124 {micron}
  0.658100,                               !- Transmittance 124
  0.205500,                               !- Front Reflectance 124
  0.240100,                               !- Back Reflectance 124
  0.920000,                               !- Wavelength 125 {micron}
  0.653000,                               !- Transmittance 125
  0.209900,                               !- Front Reflectance 125
  0.245100,                               !- Back Reflectance 125
  0.925000,                               !- Wavelength 126 {micron}
  0.648700,                               !- Transmittance 126
  0.213700,                               !- Front Reflectance 126
  0.249500,                               !- Back Reflectance 126
  0.930000,                               !- Wavelength 127 {micron}
  0.643900,                               !- Transmittance 127
  0.217600,                               !- Front Reflectance 127
  0.254200,                               !- Back Reflectance 127
  0.935000,                               !- Wavelength 128 {micron}
  0.639100,                               !- Transmittance 128
  0.221700,                               !- Front Reflectance 128
  0.258800,                               !- Back Reflectance 128
  0.940000,                               !- Wavelength 129 {micron}
  0.634700,                               !- Transmittance 129
  0.225700,                               !- Front Reflectance 129
  0.263500,                               !- Back Reflectance 129
  0.945000,                               !- Wavelength 130 {micron}
  0.630100,                               !- Transmittance 130
  0.229500,                               !- Front Reflectance 130
  0.268300,                               !- Back Reflectance 130
  0.950000,                               !- Wavelength 131 {micron}
  0.625000,                               !- Transmittance 131
  0.233400,                               !- Front Reflectance 131
  0.273000,                               !- Back Reflectance 131
  0.955000,                               !- Wavelength 132 {micron}
  0.620500,                               !- Transmittance 132
  0.237500,                               !- Front Reflectance 132
  0.277800,                               !- Back Reflectance 132
  0.960000,                               !- Wavelength 133 {micron}
  0.616000,                               !- Transmittance 133
  0.241600,                               !- Front Reflectance 133
  0.282400,                               !- Back Reflectance 133
  0.965000,                               !- Wavelength 134 {micron}
  0.611200,                               !- Transmittance 134
  0.245600,                               !- Front Reflectance 134
  0.287200,                               !- Back Reflectance 134
  0.970000,                               !- Wavelength 135 {micron}
  0.606700,                               !- Transmittance 135
  0.249700,                               !- Front Reflectance 135
  0.291600,                               !- Back Reflectance 135
  0.975000,                               !- Wavelength 136 {micron}
  0.602400,                               !- Transmittance 136
  0.253800,                               !- Front Reflectance 136
  0.296700,                               !- Back Reflectance 136
  0.980000,                               !- Wavelength 137 {micron}
  0.597900,                               !- Transmittance 137
  0.257700,                               !- Front Reflectance 137
  0.301300,                               !- Back Reflectance 137
  0.985000,                               !- Wavelength 138 {micron}
  0.593400,                               !- Transmittance 138
  0.261300,                               !- Front Reflectance 138
  0.305700,                               !- Back Reflectance 138
  0.990000,                               !- Wavelength 139 {micron}
  0.588700,                               !- Transmittance 139
  0.265100,                               !- Front Reflectance 139
  0.310000,                               !- Back Reflectance 139
  0.995000,                               !- Wavelength 140 {micron}
  0.584400,                               !- Transmittance 140
  0.269100,                               !- Front Reflectance 140
  0.314800,                               !- Back Reflectance 140
  1.000000,                               !- Wavelength 141 {micron}
  0.580300,                               !- Transmittance 141
  0.273300,                               !- Front Reflectance 141
  0.319400,                               !- Back Reflectance 141
  1.005000,                               !- Wavelength 142 {micron}
  0.575600,                               !- Transmittance 142
  0.277000,                               !- Front Reflectance 142
  0.324000,                               !- Back Reflectance 142
  1.010000,                               !- Wavelength 143 {micron}
  0.571100,                               !- Transmittance 143
  0.281100,                               !- Front Reflectance 143
  0.328500,                               !- Back Reflectance 143
  1.015000,                               !- Wavelength 144 {micron}
  0.567200,                               !- Transmittance 144
  0.284900,                               !- Front Reflectance 144
  0.332900,                               !- Back Reflectance 144
  1.020000,                               !- Wavelength 145 {micron}
  0.562800,                               !- Transmittance 145
  0.289100,                               !- Front Reflectance 145
  0.337800,                               !- Back Reflectance 145
  1.025000,                               !- Wavelength 146 {micron}
  0.558700,                               !- Transmittance 146
  0.292300,                               !- Front Reflectance 146
  0.341800,                               !- Back Reflectance 146
  1.030000,                               !- Wavelength 147 {micron}
  0.554500,                               !- Transmittance 147
  0.296000,                               !- Front Reflectance 147
  0.345800,                               !- Back Reflectance 147
  1.035000,                               !- Wavelength 148 {micron}
  0.549900,                               !- Transmittance 148
  0.299900,                               !- Front Reflectance 148
  0.350500,                               !- Back Reflectance 148
  1.040000,                               !- Wavelength 149 {micron}
  0.545800,                               !- Transmittance 149
  0.303900,                               !- Front Reflectance 149
  0.354800,                               !- Back Reflectance 149
  1.045000,                               !- Wavelength 150 {micron}
  0.541700,                               !- Transmittance 150
  0.307400,                               !- Front Reflectance 150
  0.358900,                               !- Back Reflectance 150
  1.050000,                               !- Wavelength 151 {micron}
  0.537700,                               !- Transmittance 151
  0.310900,                               !- Front Reflectance 151
  0.363300,                               !- Back Reflectance 151
  1.055000,                               !- Wavelength 152 {micron}
  0.533700,                               !- Transmittance 152
  0.314500,                               !- Front Reflectance 152
  0.367300,                               !- Back Reflectance 152
  1.060000,                               !- Wavelength 153 {micron}
  0.529500,                               !- Transmittance 153
  0.318200,                               !- Front Reflectance 153
  0.371400,                               !- Back Reflectance 153
  1.065000,                               !- Wavelength 154 {micron}
  0.525500,                               !- Transmittance 154
  0.321600,                               !- Front Reflectance 154
  0.376000,                               !- Back Reflectance 154
  1.070000,                               !- Wavelength 155 {micron}
  0.521300,                               !- Transmittance 155
  0.325900,                               !- Front Reflectance 155
  0.380600,                               !- Back Reflectance 155
  1.075000,                               !- Wavelength 156 {micron}
  0.517600,                               !- Transmittance 156
  0.328700,                               !- Front Reflectance 156
  0.383900,                               !- Back Reflectance 156
  1.080000,                               !- Wavelength 157 {micron}
  0.513500,                               !- Transmittance 157
  0.333200,                               !- Front Reflectance 157
  0.388900,                               !- Back Reflectance 157
  1.085000,                               !- Wavelength 158 {micron}
  0.509600,                               !- Transmittance 158
  0.336700,                               !- Front Reflectance 158
  0.392800,                               !- Back Reflectance 158
  1.090000,                               !- Wavelength 159 {micron}
  0.505700,                               !- Transmittance 159
  0.340000,                               !- Front Reflectance 159
  0.396700,                               !- Back Reflectance 159
  1.095000,                               !- Wavelength 160 {micron}
  0.502100,                               !- Transmittance 160
  0.343800,                               !- Front Reflectance 160
  0.401000,                               !- Back Reflectance 160
  1.100000,                               !- Wavelength 161 {micron}
  0.498400,                               !- Transmittance 161
  0.347300,                               !- Front Reflectance 161
  0.405100,                               !- Back Reflectance 161
  1.105000,                               !- Wavelength 162 {micron}
  0.494500,                               !- Transmittance 162
  0.350900,                               !- Front Reflectance 162
  0.409100,                               !- Back Reflectance 162
  1.110000,                               !- Wavelength 163 {micron}
  0.490600,                               !- Transmittance 163
  0.354400,                               !- Front Reflectance 163
  0.412900,                               !- Back Reflectance 163
  1.115000,                               !- Wavelength 164 {micron}
  0.486900,                               !- Transmittance 164
  0.357800,                               !- Front Reflectance 164
  0.417100,                               !- Back Reflectance 164
  1.120000,                               !- Wavelength 165 {micron}
  0.483300,                               !- Transmittance 165
  0.361100,                               !- Front Reflectance 165
  0.420800,                               !- Back Reflectance 165
  1.125000,                               !- Wavelength 166 {micron}
  0.479900,                               !- Transmittance 166
  0.364500,                               !- Front Reflectance 166
  0.424400,                               !- Back Reflectance 166
  1.130000,                               !- Wavelength 167 {micron}
  0.476300,                               !- Transmittance 167
  0.367500,                               !- Front Reflectance 167
  0.428000,                               !- Back Reflectance 167
  1.135000,                               !- Wavelength 168 {micron}
  0.473100,                               !- Transmittance 168
  0.371100,                               !- Front Reflectance 168
  0.431900,                               !- Back Reflectance 168
  1.140000,                               !- Wavelength 169 {micron}
  0.469200,                               !- Transmittance 169
  0.374300,                               !- Front Reflectance 169
  0.435700,                               !- Back Reflectance 169
  1.145000,                               !- Wavelength 170 {micron}
  0.465500,                               !- Transmittance 170
  0.377600,                               !- Front Reflectance 170
  0.439400,                               !- Back Reflectance 170
  1.150000,                               !- Wavelength 171 {micron}
  0.462100,                               !- Transmittance 171
  0.381000,                               !- Front Reflectance 171
  0.442900,                               !- Back Reflectance 171
  1.155000,                               !- Wavelength 172 {micron}
  0.458700,                               !- Transmittance 172
  0.384600,                               !- Front Reflectance 172
  0.447100,                               !- Back Reflectance 172
  1.160000,                               !- Wavelength 173 {micron}
  0.455100,                               !- Transmittance 173
  0.387600,                               !- Front Reflectance 173
  0.450700,                               !- Back Reflectance 173
  1.165000,                               !- Wavelength 174 {micron}
  0.451900,                               !- Transmittance 174
  0.390600,                               !- Front Reflectance 174
  0.453900,                               !- Back Reflectance 174
  1.170000,                               !- Wavelength 175 {micron}
  0.448600,                               !- Transmittance 175
  0.393600,                               !- Front Reflectance 175
  0.457200,                               !- Back Reflectance 175
  1.175000,                               !- Wavelength 176 {micron}
  0.445400,                               !- Transmittance 176
  0.396800,                               !- Front Reflectance 176
  0.460900,                               !- Back Reflectance 176
  1.180000,                               !- Wavelength 177 {micron}
  0.442200,                               !- Transmittance 177
  0.400100,                               !- Front Reflectance 177
  0.464800,                               !- Back Reflectance 177
  1.185000,                               !- Wavelength 178 {micron}
  0.438700,                               !- Transmittance 178
  0.403500,                               !- Front Reflectance 178
  0.468500,                               !- Back Reflectance 178
  1.190000,                               !- Wavelength 179 {micron}
  0.435600,                               !- Transmittance 179
  0.406700,                               !- Front Reflectance 179
  0.471700,                               !- Back Reflectance 179
  1.195000,                               !- Wavelength 180 {micron}
  0.432400,                               !- Transmittance 180
  0.409700,                               !- Front Reflectance 180
  0.475100,                               !- Back Reflectance 180
  1.200000,                               !- Wavelength 181 {micron}
  0.429300,                               !- Transmittance 181
  0.412300,                               !- Front Reflectance 181
  0.477900,                               !- Back Reflectance 181
  1.205000,                               !- Wavelength 182 {micron}
  0.426000,                               !- Transmittance 182
  0.415500,                               !- Front Reflectance 182
  0.481500,                               !- Back Reflectance 182
  1.210000,                               !- Wavelength 183 {micron}
  0.423200,                               !- Transmittance 183
  0.418400,                               !- Front Reflectance 183
  0.484800,                               !- Back Reflectance 183
  1.215000,                               !- Wavelength 184 {micron}
  0.420000,                               !- Transmittance 184
  0.421600,                               !- Front Reflectance 184
  0.488100,                               !- Back Reflectance 184
  1.220000,                               !- Wavelength 185 {micron}
  0.417000,                               !- Transmittance 185
  0.424400,                               !- Front Reflectance 185
  0.491100,                               !- Back Reflectance 185
  1.225000,                               !- Wavelength 186 {micron}
  0.414000,                               !- Transmittance 186
  0.428200,                               !- Front Reflectance 186
  0.495200,                               !- Back Reflectance 186
  1.230000,                               !- Wavelength 187 {micron}
  0.411100,                               !- Transmittance 187
  0.431100,                               !- Front Reflectance 187
  0.498700,                               !- Back Reflectance 187
  1.235000,                               !- Wavelength 188 {micron}
  0.408000,                               !- Transmittance 188
  0.434400,                               !- Front Reflectance 188
  0.501900,                               !- Back Reflectance 188
  1.240000,                               !- Wavelength 189 {micron}
  0.405100,                               !- Transmittance 189
  0.437200,                               !- Front Reflectance 189
  0.505300,                               !- Back Reflectance 189
  1.245000,                               !- Wavelength 190 {micron}
  0.402200,                               !- Transmittance 190
  0.439900,                               !- Front Reflectance 190
  0.508100,                               !- Back Reflectance 190
  1.250000,                               !- Wavelength 191 {micron}
  0.399300,                               !- Transmittance 191
  0.442400,                               !- Front Reflectance 191
  0.510700,                               !- Back Reflectance 191
  1.255000,                               !- Wavelength 192 {micron}
  0.396600,                               !- Transmittance 192
  0.445100,                               !- Front Reflectance 192
  0.513700,                               !- Back Reflectance 192
  1.260000,                               !- Wavelength 193 {micron}
  0.393800,                               !- Transmittance 193
  0.447400,                               !- Front Reflectance 193
  0.516100,                               !- Back Reflectance 193
  1.265000,                               !- Wavelength 194 {micron}
  0.391300,                               !- Transmittance 194
  0.450500,                               !- Front Reflectance 194
  0.519400,                               !- Back Reflectance 194
  1.270000,                               !- Wavelength 195 {micron}
  0.388400,                               !- Transmittance 195
  0.454000,                               !- Front Reflectance 195
  0.522900,                               !- Back Reflectance 195
  1.275000,                               !- Wavelength 196 {micron}
  0.385400,                               !- Transmittance 196
  0.456300,                               !- Front Reflectance 196
  0.525500,                               !- Back Reflectance 196
  1.280000,                               !- Wavelength 197 {micron}
  0.383100,                               !- Transmittance 197
  0.459100,                               !- Front Reflectance 197
  0.528300,                               !- Back Reflectance 197
  1.285000,                               !- Wavelength 198 {micron}
  0.380300,                               !- Transmittance 198
  0.462400,                               !- Front Reflectance 198
  0.532000,                               !- Back Reflectance 198
  1.290000,                               !- Wavelength 199 {micron}
  0.377800,                               !- Transmittance 199
  0.465200,                               !- Front Reflectance 199
  0.534800,                               !- Back Reflectance 199
  1.295000,                               !- Wavelength 200 {micron}
  0.375100,                               !- Transmittance 200
  0.467700,                               !- Front Reflectance 200
  0.537200,                               !- Back Reflectance 200
  1.300000,                               !- Wavelength 201 {micron}
  0.372800,                               !- Transmittance 201
  0.469600,                               !- Front Reflectance 201
  0.539300,                               !- Back Reflectance 201
  1.305000,                               !- Wavelength 202 {micron}
  0.370200,                               !- Transmittance 202
  0.473000,                               !- Front Reflectance 202
  0.542500,                               !- Back Reflectance 202
  1.310000,                               !- Wavelength 203 {micron}
  0.367500,                               !- Transmittance 203
  0.475900,                               !- Front Reflectance 203
  0.545800,                               !- Back Reflectance 203
  1.315000,                               !- Wavelength 204 {micron}
  0.365000,                               !- Transmittance 204
  0.478500,                               !- Front Reflectance 204
  0.548300,                               !- Back Reflectance 204
  1.320000,                               !- Wavelength 205 {micron}
  0.362400,                               !- Transmittance 205
  0.480800,                               !- Front Reflectance 205
  0.550500,                               !- Back Reflectance 205
  1.325000,                               !- Wavelength 206 {micron}
  0.360200,                               !- Transmittance 206
  0.483400,                               !- Front Reflectance 206
  0.553200,                               !- Back Reflectance 206
  1.330000,                               !- Wavelength 207 {micron}
  0.357800,                               !- Transmittance 207
  0.486800,                               !- Front Reflectance 207
  0.556600,                               !- Back Reflectance 207
  1.335000,                               !- Wavelength 208 {micron}
  0.355600,                               !- Transmittance 208
  0.488900,                               !- Front Reflectance 208
  0.558900,                               !- Back Reflectance 208
  1.340000,                               !- Wavelength 209 {micron}
  0.353100,                               !- Transmittance 209
  0.491600,                               !- Front Reflectance 209
  0.561500,                               !- Back Reflectance 209
  1.345000,                               !- Wavelength 210 {micron}
  0.350600,                               !- Transmittance 210
  0.494900,                               !- Front Reflectance 210
  0.564600,                               !- Back Reflectance 210
  1.350000,                               !- Wavelength 211 {micron}
  0.348200,                               !- Transmittance 211
  0.497100,                               !- Front Reflectance 211
  0.566800,                               !- Back Reflectance 211
  1.355000,                               !- Wavelength 212 {micron}
  0.345800,                               !- Transmittance 212
  0.499800,                               !- Front Reflectance 212
  0.569800,                               !- Back Reflectance 212
  1.360000,                               !- Wavelength 213 {micron}
  0.343400,                               !- Transmittance 213
  0.502200,                               !- Front Reflectance 213
  0.572000,                               !- Back Reflectance 213
  1.365000,                               !- Wavelength 214 {micron}
  0.341200,                               !- Transmittance 214
  0.504300,                               !- Front Reflectance 214
  0.574100,                               !- Back Reflectance 214
  1.370000,                               !- Wavelength 215 {micron}
  0.338700,                               !- Transmittance 215
  0.507000,                               !- Front Reflectance 215
  0.576400,                               !- Back Reflectance 215
  1.375000,                               !- Wavelength 216 {micron}
  0.336900,                               !- Transmittance 216
  0.509600,                               !- Front Reflectance 216
  0.579600,                               !- Back Reflectance 216
  1.380000,                               !- Wavelength 217 {micron}
  0.334600,                               !- Transmittance 217
  0.512100,                               !- Front Reflectance 217
  0.582200,                               !- Back Reflectance 217
  1.385000,                               !- Wavelength 218 {micron}
  0.332000,                               !- Transmittance 218
  0.514100,                               !- Front Reflectance 218
  0.584400,                               !- Back Reflectance 218
  1.390000,                               !- Wavelength 219 {micron}
  0.330100,                               !- Transmittance 219
  0.516200,                               !- Front Reflectance 219
  0.586700,                               !- Back Reflectance 219
  1.395000,                               !- Wavelength 220 {micron}
  0.327100,                               !- Transmittance 220
  0.517900,                               !- Front Reflectance 220
  0.589700,                               !- Back Reflectance 220
  1.400000,                               !- Wavelength 221 {micron}
  0.324800,                               !- Transmittance 221
  0.519500,                               !- Front Reflectance 221
  0.591600,                               !- Back Reflectance 221
  1.405000,                               !- Wavelength 222 {micron}
  0.322700,                               !- Transmittance 222
  0.521800,                               !- Front Reflectance 222
  0.594300,                               !- Back Reflectance 222
  1.410000,                               !- Wavelength 223 {micron}
  0.320400,                               !- Transmittance 223
  0.524100,                               !- Front Reflectance 223
  0.597000,                               !- Back Reflectance 223
  1.415000,                               !- Wavelength 224 {micron}
  0.318300,                               !- Transmittance 224
  0.526600,                               !- Front Reflectance 224
  0.599300,                               !- Back Reflectance 224
  1.420000,                               !- Wavelength 225 {micron}
  0.316400,                               !- Transmittance 225
  0.529300,                               !- Front Reflectance 225
  0.601500,                               !- Back Reflectance 225
  1.425000,                               !- Wavelength 226 {micron}
  0.314500,                               !- Transmittance 226
  0.531400,                               !- Front Reflectance 226
  0.603300,                               !- Back Reflectance 226
  1.430000,                               !- Wavelength 227 {micron}
  0.312600,                               !- Transmittance 227
  0.533900,                               !- Front Reflectance 227
  0.605300,                               !- Back Reflectance 227
  1.435000,                               !- Wavelength 228 {micron}
  0.310800,                               !- Transmittance 228
  0.536700,                               !- Front Reflectance 228
  0.607900,                               !- Back Reflectance 228
  1.440000,                               !- Wavelength 229 {micron}
  0.308900,                               !- Transmittance 229
  0.539800,                               !- Front Reflectance 229
  0.610500,                               !- Back Reflectance 229
  1.445000,                               !- Wavelength 230 {micron}
  0.307100,                               !- Transmittance 230
  0.541900,                               !- Front Reflectance 230
  0.612000,                               !- Back Reflectance 230
  1.450000,                               !- Wavelength 231 {micron}
  0.305600,                               !- Transmittance 231
  0.543800,                               !- Front Reflectance 231
  0.613300,                               !- Back Reflectance 231
  1.455000,                               !- Wavelength 232 {micron}
  0.303700,                               !- Transmittance 232
  0.546700,                               !- Front Reflectance 232
  0.616000,                               !- Back Reflectance 232
  1.460000,                               !- Wavelength 233 {micron}
  0.301800,                               !- Transmittance 233
  0.549600,                               !- Front Reflectance 233
  0.618500,                               !- Back Reflectance 233
  1.465000,                               !- Wavelength 234 {micron}
  0.299700,                               !- Transmittance 234
  0.551800,                               !- Front Reflectance 234
  0.620200,                               !- Back Reflectance 234
  1.470000,                               !- Wavelength 235 {micron}
  0.298200,                               !- Transmittance 235
  0.553600,                               !- Front Reflectance 235
  0.621700,                               !- Back Reflectance 235
  1.475000,                               !- Wavelength 236 {micron}
  0.296400,                               !- Transmittance 236
  0.556400,                               !- Front Reflectance 236
  0.624200,                               !- Back Reflectance 236
  1.480000,                               !- Wavelength 237 {micron}
  0.294700,                               !- Transmittance 237
  0.559100,                               !- Front Reflectance 237
  0.627100,                               !- Back Reflectance 237
  1.485000,                               !- Wavelength 238 {micron}
  0.292700,                               !- Transmittance 238
  0.561300,                               !- Front Reflectance 238
  0.628300,                               !- Back Reflectance 238
  1.490000,                               !- Wavelength 239 {micron}
  0.291000,                               !- Transmittance 239
  0.563000,                               !- Front Reflectance 239
  0.630000,                               !- Back Reflectance 239
  1.495000,                               !- Wavelength 240 {micron}
  0.289400,                               !- Transmittance 240
  0.565500,                               !- Front Reflectance 240
  0.632400,                               !- Back Reflectance 240
  1.500000,                               !- Wavelength 241 {micron}
  0.287700,                               !- Transmittance 241
  0.568700,                               !- Front Reflectance 241
  0.635100,                               !- Back Reflectance 241
  1.505000,                               !- Wavelength 242 {micron}
  0.285700,                               !- Transmittance 242
  0.570300,                               !- Front Reflectance 242
  0.636600,                               !- Back Reflectance 242
  1.510000,                               !- Wavelength 243 {micron}
  0.284100,                               !- Transmittance 243
  0.572300,                               !- Front Reflectance 243
  0.638000,                               !- Back Reflectance 243
  1.515000,                               !- Wavelength 244 {micron}
  0.282200,                               !- Transmittance 244
  0.574800,                               !- Front Reflectance 244
  0.640700,                               !- Back Reflectance 244
  1.520000,                               !- Wavelength 245 {micron}
  0.280500,                               !- Transmittance 245
  0.576900,                               !- Front Reflectance 245
  0.643000,                               !- Back Reflectance 245
  1.525000,                               !- Wavelength 246 {micron}
  0.279000,                               !- Transmittance 246
  0.578800,                               !- Front Reflectance 246
  0.644600,                               !- Back Reflectance 246
  1.530000,                               !- Wavelength 247 {micron}
  0.277200,                               !- Transmittance 247
  0.580900,                               !- Front Reflectance 247
  0.646300,                               !- Back Reflectance 247
  1.535000,                               !- Wavelength 248 {micron}
  0.275400,                               !- Transmittance 248
  0.582600,                               !- Front Reflectance 248
  0.647700,                               !- Back Reflectance 248
  1.540000,                               !- Wavelength 249 {micron}
  0.273900,                               !- Transmittance 249
  0.585000,                               !- Front Reflectance 249
  0.650100,                               !- Back Reflectance 249
  1.545000,                               !- Wavelength 250 {micron}
  0.272200,                               !- Transmittance 250
  0.587000,                               !- Front Reflectance 250
  0.651900,                               !- Back Reflectance 250
  1.550000,                               !- Wavelength 251 {micron}
  0.270700,                               !- Transmittance 251
  0.588100,                               !- Front Reflectance 251
  0.652900,                               !- Back Reflectance 251
  1.555000,                               !- Wavelength 252 {micron}
  0.269000,                               !- Transmittance 252
  0.590600,                               !- Front Reflectance 252
  0.655400,                               !- Back Reflectance 252
  1.560000,                               !- Wavelength 253 {micron}
  0.267500,                               !- Transmittance 253
  0.593400,                               !- Front Reflectance 253
  0.658000,                               !- Back Reflectance 253
  1.565000,                               !- Wavelength 254 {micron}
  0.265700,                               !- Transmittance 254
  0.594600,                               !- Front Reflectance 254
  0.659200,                               !- Back Reflectance 254
  1.570000,                               !- Wavelength 255 {micron}
  0.264000,                               !- Transmittance 255
  0.595500,                               !- Front Reflectance 255
  0.659700,                               !- Back Reflectance 255
  1.575000,                               !- Wavelength 256 {micron}
  0.262600,                               !- Transmittance 256
  0.598000,                               !- Front Reflectance 256
  0.662200,                               !- Back Reflectance 256
  1.580000,                               !- Wavelength 257 {micron}
  0.260900,                               !- Transmittance 257
  0.600300,                               !- Front Reflectance 257
  0.664400,                               !- Back Reflectance 257
  1.585000,                               !- Wavelength 258 {micron}
  0.259300,                               !- Transmittance 258
  0.601500,                               !- Front Reflectance 258
  0.665600,                               !- Back Reflectance 258
  1.590000,                               !- Wavelength 259 {micron}
  0.257700,                               !- Transmittance 259
  0.603300,                               !- Front Reflectance 259
  0.667400,                               !- Back Reflectance 259
  1.595000,                               !- Wavelength 260 {micron}
  0.256300,                               !- Transmittance 260
  0.605300,                               !- Front Reflectance 260
  0.669400,                               !- Back Reflectance 260
  1.600000,                               !- Wavelength 261 {micron}
  0.254600,                               !- Transmittance 261
  0.607100,                               !- Front Reflectance 261
  0.671200,                               !- Back Reflectance 261
  1.605000,                               !- Wavelength 262 {micron}
  0.253000,                               !- Transmittance 262
  0.608200,                               !- Front Reflectance 262
  0.672200,                               !- Back Reflectance 262
  1.610000,                               !- Wavelength 263 {micron}
  0.251600,                               !- Transmittance 263
  0.609200,                               !- Front Reflectance 263
  0.673200,                               !- Back Reflectance 263
  1.615000,                               !- Wavelength 264 {micron}
  0.250200,                               !- Transmittance 264
  0.610900,                               !- Front Reflectance 264
  0.674900,                               !- Back Reflectance 264
  1.620000,                               !- Wavelength 265 {micron}
  0.248600,                               !- Transmittance 265
  0.612900,                               !- Front Reflectance 265
  0.676800,                               !- Back Reflectance 265
  1.625000,                               !- Wavelength 266 {micron}
  0.247100,                               !- Transmittance 266
  0.614400,                               !- Front Reflectance 266
  0.678400,                               !- Back Reflectance 266
  1.630000,                               !- Wavelength 267 {micron}
  0.245400,                               !- Transmittance 267
  0.615700,                               !- Front Reflectance 267
  0.679700,                               !- Back Reflectance 267
  1.635000,                               !- Wavelength 268 {micron}
  0.244000,                               !- Transmittance 268
  0.617400,                               !- Front Reflectance 268
  0.681500,                               !- Back Reflectance 268
  1.640000,                               !- Wavelength 269 {micron}
  0.242600,                               !- Transmittance 269
  0.619200,                               !- Front Reflectance 269
  0.683500,                               !- Back Reflectance 269
  1.645000,                               !- Wavelength 270 {micron}
  0.241100,                               !- Transmittance 270
  0.620600,                               !- Front Reflectance 270
  0.684900,                               !- Back Reflectance 270
  1.650000,                               !- Wavelength 271 {micron}
  0.239500,                               !- Transmittance 271
  0.622200,                               !- Front Reflectance 271
  0.686800,                               !- Back Reflectance 271
  1.655000,                               !- Wavelength 272 {micron}
  0.238100,                               !- Transmittance 272
  0.623800,                               !- Front Reflectance 272
  0.688700,                               !- Back Reflectance 272
  1.660000,                               !- Wavelength 273 {micron}
  0.236700,                               !- Transmittance 273
  0.625500,                               !- Front Reflectance 273
  0.690500,                               !- Back Reflectance 273
  1.665000,                               !- Wavelength 274 {micron}
  0.235200,                               !- Transmittance 274
  0.626700,                               !- Front Reflectance 274
  0.691800,                               !- Back Reflectance 274
  1.670000,                               !- Wavelength 275 {micron}
  0.233800,                               !- Transmittance 275
  0.627900,                               !- Front Reflectance 275
  0.693100,                               !- Back Reflectance 275
  1.675000,                               !- Wavelength 276 {micron}
  0.232400,                               !- Transmittance 276
  0.629500,                               !- Front Reflectance 276
  0.695100,                               !- Back Reflectance 276
  1.680000,                               !- Wavelength 277 {micron}
  0.230900,                               !- Transmittance 277
  0.630500,                               !- Front Reflectance 277
  0.696500,                               !- Back Reflectance 277
  1.685000,                               !- Wavelength 278 {micron}
  0.229400,                               !- Transmittance 278
  0.631300,                               !- Front Reflectance 278
  0.697300,                               !- Back Reflectance 278
  1.690000,                               !- Wavelength 279 {micron}
  0.228000,                               !- Transmittance 279
  0.632000,                               !- Front Reflectance 279
  0.698200,                               !- Back Reflectance 279
  1.695000,                               !- Wavelength 280 {micron}
  0.226900,                               !- Transmittance 280
  0.633200,                               !- Front Reflectance 280
  0.700000,                               !- Back Reflectance 280
  1.700000,                               !- Wavelength 281 {micron}
  0.225300,                               !- Transmittance 281
  0.635000,                               !- Front Reflectance 281
  0.701800,                               !- Back Reflectance 281
  1.705000,                               !- Wavelength 282 {micron}
  0.223800,                               !- Transmittance 282
  0.635400,                               !- Front Reflectance 282
  0.702600,                               !- Back Reflectance 282
  1.710000,                               !- Wavelength 283 {micron}
  0.222700,                               !- Transmittance 283
  0.636500,                               !- Front Reflectance 283
  0.703800,                               !- Back Reflectance 283
  1.715000,                               !- Wavelength 284 {micron}
  0.221000,                               !- Transmittance 284
  0.638100,                               !- Front Reflectance 284
  0.705700,                               !- Back Reflectance 284
  1.720000,                               !- Wavelength 285 {micron}
  0.219600,                               !- Transmittance 285
  0.639400,                               !- Front Reflectance 285
  0.707500,                               !- Back Reflectance 285
  1.725000,                               !- Wavelength 286 {micron}
  0.218300,                               !- Transmittance 286
  0.639900,                               !- Front Reflectance 286
  0.708400,                               !- Back Reflectance 286
  1.730000,                               !- Wavelength 287 {micron}
  0.217100,                               !- Transmittance 287
  0.640800,                               !- Front Reflectance 287
  0.709500,                               !- Back Reflectance 287
  1.735000,                               !- Wavelength 288 {micron}
  0.215900,                               !- Transmittance 288
  0.642100,                               !- Front Reflectance 288
  0.711200,                               !- Back Reflectance 288
  1.740000,                               !- Wavelength 289 {micron}
  0.214700,                               !- Transmittance 289
  0.643300,                               !- Front Reflectance 289
  0.712900,                               !- Back Reflectance 289
  1.745000,                               !- Wavelength 290 {micron}
  0.213300,                               !- Transmittance 290
  0.644100,                               !- Front Reflectance 290
  0.714000,                               !- Back Reflectance 290
  1.750000,                               !- Wavelength 291 {micron}
  0.211800,                               !- Transmittance 291
  0.644400,                               !- Front Reflectance 291
  0.714700,                               !- Back Reflectance 291
  1.755000,                               !- Wavelength 292 {micron}
  0.210500,                               !- Transmittance 292
  0.645400,                               !- Front Reflectance 292
  0.716000,                               !- Back Reflectance 292
  1.760000,                               !- Wavelength 293 {micron}
  0.209300,                               !- Transmittance 293
  0.646800,                               !- Front Reflectance 293
  0.717800,                               !- Back Reflectance 293
  1.765000,                               !- Wavelength 294 {micron}
  0.207900,                               !- Transmittance 294
  0.647600,                               !- Front Reflectance 294
  0.719100,                               !- Back Reflectance 294
  1.770000,                               !- Wavelength 295 {micron}
  0.206900,                               !- Transmittance 295
  0.648100,                               !- Front Reflectance 295
  0.720100,                               !- Back Reflectance 295
  1.775000,                               !- Wavelength 296 {micron}
  0.205600,                               !- Transmittance 296
  0.649300,                               !- Front Reflectance 296
  0.721800,                               !- Back Reflectance 296
  1.780000,                               !- Wavelength 297 {micron}
  0.204100,                               !- Transmittance 297
  0.649900,                               !- Front Reflectance 297
  0.723100,                               !- Back Reflectance 297
  1.785000,                               !- Wavelength 298 {micron}
  0.203000,                               !- Transmittance 298
  0.650900,                               !- Front Reflectance 298
  0.724200,                               !- Back Reflectance 298
  1.790000,                               !- Wavelength 299 {micron}
  0.201800,                               !- Transmittance 299
  0.651300,                               !- Front Reflectance 299
  0.725100,                               !- Back Reflectance 299
  1.795000,                               !- Wavelength 300 {micron}
  0.200600,                               !- Transmittance 300
  0.652400,                               !- Front Reflectance 300
  0.726500,                               !- Back Reflectance 300
  1.800000,                               !- Wavelength 301 {micron}
  0.199200,                               !- Transmittance 301
  0.653400,                               !- Front Reflectance 301
  0.728500,                               !- Back Reflectance 301
  1.805000,                               !- Wavelength 302 {micron}
  0.198100,                               !- Transmittance 302
  0.653800,                               !- Front Reflectance 302
  0.728900,                               !- Back Reflectance 302
  1.810000,                               !- Wavelength 303 {micron}
  0.196600,                               !- Transmittance 303
  0.654400,                               !- Front Reflectance 303
  0.729900,                               !- Back Reflectance 303
  1.815000,                               !- Wavelength 304 {micron}
  0.195700,                               !- Transmittance 304
  0.655000,                               !- Front Reflectance 304
  0.730900,                               !- Back Reflectance 304
  1.820000,                               !- Wavelength 305 {micron}
  0.194400,                               !- Transmittance 305
  0.656000,                               !- Front Reflectance 305
  0.732600,                               !- Back Reflectance 305
  1.825000,                               !- Wavelength 306 {micron}
  0.193400,                               !- Transmittance 306
  0.656500,                               !- Front Reflectance 306
  0.733500,                               !- Back Reflectance 306
  1.830000,                               !- Wavelength 307 {micron}
  0.192200,                               !- Transmittance 307
  0.657200,                               !- Front Reflectance 307
  0.734400,                               !- Back Reflectance 307
  1.835000,                               !- Wavelength 308 {micron}
  0.191100,                               !- Transmittance 308
  0.658300,                               !- Front Reflectance 308
  0.735600,                               !- Back Reflectance 308
  1.840000,                               !- Wavelength 309 {micron}
  0.189700,                               !- Transmittance 309
  0.659000,                               !- Front Reflectance 309
  0.736900,                               !- Back Reflectance 309
  1.845000,                               !- Wavelength 310 {micron}
  0.188700,                               !- Transmittance 310
  0.660300,                               !- Front Reflectance 310
  0.738500,                               !- Back Reflectance 310
  1.850000,                               !- Wavelength 311 {micron}
  0.187500,                               !- Transmittance 311
  0.661100,                               !- Front Reflectance 311
  0.740100,                               !- Back Reflectance 311
  1.855000,                               !- Wavelength 312 {micron}
  0.186600,                               !- Transmittance 312
  0.661600,                               !- Front Reflectance 312
  0.740600,                               !- Back Reflectance 312
  1.860000,                               !- Wavelength 313 {micron}
  0.185200,                               !- Transmittance 313
  0.662200,                               !- Front Reflectance 313
  0.741600,                               !- Back Reflectance 313
  1.865000,                               !- Wavelength 314 {micron}
  0.184400,                               !- Transmittance 314
  0.663100,                               !- Front Reflectance 314
  0.743000,                               !- Back Reflectance 314
  1.870000,                               !- Wavelength 315 {micron}
  0.182900,                               !- Transmittance 315
  0.664200,                               !- Front Reflectance 315
  0.744500,                               !- Back Reflectance 315
  1.875000,                               !- Wavelength 316 {micron}
  0.182200,                               !- Transmittance 316
  0.664900,                               !- Front Reflectance 316
  0.745500,                               !- Back Reflectance 316
  1.880000,                               !- Wavelength 317 {micron}
  0.180800,                               !- Transmittance 317
  0.665300,                               !- Front Reflectance 317
  0.746300,                               !- Back Reflectance 317
  1.885000,                               !- Wavelength 318 {micron}
  0.180200,                               !- Transmittance 318
  0.666000,                               !- Front Reflectance 318
  0.747500,                               !- Back Reflectance 318
  1.890000,                               !- Wavelength 319 {micron}
  0.179100,                               !- Transmittance 319
  0.666600,                               !- Front Reflectance 319
  0.748500,                               !- Back Reflectance 319
  1.895000,                               !- Wavelength 320 {micron}
  0.177900,                               !- Transmittance 320
  0.667200,                               !- Front Reflectance 320
  0.749200,                               !- Back Reflectance 320
  1.900000,                               !- Wavelength 321 {micron}
  0.176800,                               !- Transmittance 321
  0.667700,                               !- Front Reflectance 321
  0.750400,                               !- Back Reflectance 321
  1.905000,                               !- Wavelength 322 {micron}
  0.175600,                               !- Transmittance 322
  0.668200,                               !- Front Reflectance 322
  0.751400,                               !- Back Reflectance 322
  1.910000,                               !- Wavelength 323 {micron}
  0.174700,                               !- Transmittance 323
  0.669200,                               !- Front Reflectance 323
  0.752500,                               !- Back Reflectance 323
  1.915000,                               !- Wavelength 324 {micron}
  0.173500,                               !- Transmittance 324
  0.669400,                               !- Front Reflectance 324
  0.753300,                               !- Back Reflectance 324
  1.920000,                               !- Wavelength 325 {micron}
  0.172700,                               !- Transmittance 325
  0.670000,                               !- Front Reflectance 325
  0.754600,                               !- Back Reflectance 325
  1.925000,                               !- Wavelength 326 {micron}
  0.171800,                               !- Transmittance 326
  0.670300,                               !- Front Reflectance 326
  0.755100,                               !- Back Reflectance 326
  1.930000,                               !- Wavelength 327 {micron}
  0.171000,                               !- Transmittance 327
  0.670200,                               !- Front Reflectance 327
  0.755700,                               !- Back Reflectance 327
  1.935000,                               !- Wavelength 328 {micron}
  0.169600,                               !- Transmittance 328
  0.670600,                               !- Front Reflectance 328
  0.756400,                               !- Back Reflectance 328
  1.940000,                               !- Wavelength 329 {micron}
  0.168900,                               !- Transmittance 329
  0.670900,                               !- Front Reflectance 329
  0.757200,                               !- Back Reflectance 329
  1.945000,                               !- Wavelength 330 {micron}
  0.167800,                               !- Transmittance 330
  0.671700,                               !- Front Reflectance 330
  0.758400,                               !- Back Reflectance 330
  1.950000,                               !- Wavelength 331 {micron}
  0.167000,                               !- Transmittance 331
  0.672400,                               !- Front Reflectance 331
  0.759700,                               !- Back Reflectance 331
  1.955000,                               !- Wavelength 332 {micron}
  0.165700,                               !- Transmittance 332
  0.672800,                               !- Front Reflectance 332
  0.760500,                               !- Back Reflectance 332
  1.960000,                               !- Wavelength 333 {micron}
  0.164900,                               !- Transmittance 333
  0.673200,                               !- Front Reflectance 333
  0.761600,                               !- Back Reflectance 333
  1.965000,                               !- Wavelength 334 {micron}
  0.163800,                               !- Transmittance 334
  0.673500,                               !- Front Reflectance 334
  0.762400,                               !- Back Reflectance 334
  1.970000,                               !- Wavelength 335 {micron}
  0.163200,                               !- Transmittance 335
  0.673900,                               !- Front Reflectance 335
  0.763300,                               !- Back Reflectance 335
  1.975000,                               !- Wavelength 336 {micron}
  0.162300,                               !- Transmittance 336
  0.674200,                               !- Front Reflectance 336
  0.763600,                               !- Back Reflectance 336
  1.980000,                               !- Wavelength 337 {micron}
  0.161400,                               !- Transmittance 337
  0.674600,                               !- Front Reflectance 337
  0.764700,                               !- Back Reflectance 337
  1.985000,                               !- Wavelength 338 {micron}
  0.160600,                               !- Transmittance 338
  0.675100,                               !- Front Reflectance 338
  0.765800,                               !- Back Reflectance 338
  1.990000,                               !- Wavelength 339 {micron}
  0.159500,                               !- Transmittance 339
  0.676300,                               !- Front Reflectance 339
  0.767700,                               !- Back Reflectance 339
  1.995000,                               !- Wavelength 340 {micron}
  0.158800,                               !- Transmittance 340
  0.676000,                               !- Front Reflectance 340
  0.767400,                               !- Back Reflectance 340
  2.000000,                               !- Wavelength 341 {micron}
  0.157600,                               !- Transmittance 341
  0.676100,                               !- Front Reflectance 341
  0.768100,                               !- Back Reflectance 341
  2.005000,                               !- Wavelength 342 {micron}
  0.157000,                               !- Transmittance 342
  0.676500,                               !- Front Reflectance 342
  0.769000,                               !- Back Reflectance 342
  2.010000,                               !- Wavelength 343 {micron}
  0.156000,                               !- Transmittance 343
  0.677100,                               !- Front Reflectance 343
  0.769800,                               !- Back Reflectance 343
  2.015000,                               !- Wavelength 344 {micron}
  0.155300,                               !- Transmittance 344
  0.677600,                               !- Front Reflectance 344
  0.770700,                               !- Back Reflectance 344
  2.020000,                               !- Wavelength 345 {micron}
  0.154500,                               !- Transmittance 345
  0.677800,                               !- Front Reflectance 345
  0.771400,                               !- Back Reflectance 345
  2.025000,                               !- Wavelength 346 {micron}
  0.153600,                               !- Transmittance 346
  0.678500,                               !- Front Reflectance 346
  0.772400,                               !- Back Reflectance 346
  2.030000,                               !- Wavelength 347 {micron}
  0.152700,                               !- Transmittance 347
  0.679100,                               !- Front Reflectance 347
  0.773300,                               !- Back Reflectance 347
  2.035000,                               !- Wavelength 348 {micron}
  0.152100,                               !- Transmittance 348
  0.679200,                               !- Front Reflectance 348
  0.773700,                               !- Back Reflectance 348
  2.040000,                               !- Wavelength 349 {micron}
  0.151200,                               !- Transmittance 349
  0.679300,                               !- Front Reflectance 349
  0.774200,                               !- Back Reflectance 349
  2.045000,                               !- Wavelength 350 {micron}
  0.150500,                               !- Transmittance 350
  0.680400,                               !- Front Reflectance 350
  0.775400,                               !- Back Reflectance 350
  2.050000,                               !- Wavelength 351 {micron}
  0.149400,                               !- Transmittance 351
  0.681400,                               !- Front Reflectance 351
  0.776700,                               !- Back Reflectance 351
  2.055000,                               !- Wavelength 352 {micron}
  0.148800,                               !- Transmittance 352
  0.681600,                               !- Front Reflectance 352
  0.777200,                               !- Back Reflectance 352
  2.060000,                               !- Wavelength 353 {micron}
  0.148200,                               !- Transmittance 353
  0.681200,                               !- Front Reflectance 353
  0.777200,                               !- Back Reflectance 353
  2.065000,                               !- Wavelength 354 {micron}
  0.147400,                               !- Transmittance 354
  0.682600,                               !- Front Reflectance 354
  0.779100,                               !- Back Reflectance 354
  2.070000,                               !- Wavelength 355 {micron}
  0.146400,                               !- Transmittance 355
  0.683500,                               !- Front Reflectance 355
  0.780400,                               !- Back Reflectance 355
  2.075000,                               !- Wavelength 356 {micron}
  0.145600,                               !- Transmittance 356
  0.682900,                               !- Front Reflectance 356
  0.780200,                               !- Back Reflectance 356
  2.080000,                               !- Wavelength 357 {micron}
  0.144800,                               !- Transmittance 357
  0.682800,                               !- Front Reflectance 357
  0.780600,                               !- Back Reflectance 357
  2.085000,                               !- Wavelength 358 {micron}
  0.144000,                               !- Transmittance 358
  0.683400,                               !- Front Reflectance 358
  0.781500,                               !- Back Reflectance 358
  2.090000,                               !- Wavelength 359 {micron}
  0.143000,                               !- Transmittance 359
  0.684500,                               !- Front Reflectance 359
  0.783000,                               !- Back Reflectance 359
  2.095000,                               !- Wavelength 360 {micron}
  0.142400,                               !- Transmittance 360
  0.683900,                               !- Front Reflectance 360
  0.782800,                               !- Back Reflectance 360
  2.100000,                               !- Wavelength 361 {micron}
  0.141700,                               !- Transmittance 361
  0.683300,                               !- Front Reflectance 361
  0.782900,                               !- Back Reflectance 361
  2.105000,                               !- Wavelength 362 {micron}
  0.141000,                               !- Transmittance 362
  0.684300,                               !- Front Reflectance 362
  0.784300,                               !- Back Reflectance 362
  2.110000,                               !- Wavelength 363 {micron}
  0.140200,                               !- Transmittance 363
  0.684800,                               !- Front Reflectance 363
  0.785700,                               !- Back Reflectance 363
  2.115000,                               !- Wavelength 364 {micron}
  0.139500,                               !- Transmittance 364
  0.684400,                               !- Front Reflectance 364
  0.786000,                               !- Back Reflectance 364
  2.120000,                               !- Wavelength 365 {micron}
  0.138600,                               !- Transmittance 365
  0.684100,                               !- Front Reflectance 365
  0.786400,                               !- Back Reflectance 365
  2.125000,                               !- Wavelength 366 {micron}
  0.137900,                               !- Transmittance 366
  0.683700,                               !- Front Reflectance 366
  0.787300,                               !- Back Reflectance 366
  2.130000,                               !- Wavelength 367 {micron}
  0.136900,                               !- Transmittance 367
  0.684200,                               !- Front Reflectance 367
  0.788700,                               !- Back Reflectance 367
  2.135000,                               !- Wavelength 368 {micron}
  0.136200,                               !- Transmittance 368
  0.682800,                               !- Front Reflectance 368
  0.788600,                               !- Back Reflectance 368
  2.140000,                               !- Wavelength 369 {micron}
  0.135400,                               !- Transmittance 369
  0.681300,                               !- Front Reflectance 369
  0.787800,                               !- Back Reflectance 369
  2.145000,                               !- Wavelength 370 {micron}
  0.134600,                               !- Transmittance 370
  0.681800,                               !- Front Reflectance 370
  0.789800,                               !- Back Reflectance 370
  2.150000,                               !- Wavelength 371 {micron}
  0.133700,                               !- Transmittance 371
  0.681400,                               !- Front Reflectance 371
  0.791100,                               !- Back Reflectance 371
  2.155000,                               !- Wavelength 372 {micron}
  0.132900,                               !- Transmittance 372
  0.680600,                               !- Front Reflectance 372
  0.791700,                               !- Back Reflectance 372
  2.160000,                               !- Wavelength 373 {micron}
  0.132000,                               !- Transmittance 373
  0.678700,                               !- Front Reflectance 373
  0.791800,                               !- Back Reflectance 373
  2.165000,                               !- Wavelength 374 {micron}
  0.131100,                               !- Transmittance 374
  0.678000,                               !- Front Reflectance 374
  0.793100,                               !- Back Reflectance 374
  2.170000,                               !- Wavelength 375 {micron}
  0.130200,                               !- Transmittance 375
  0.676400,                               !- Front Reflectance 375
  0.794500,                               !- Back Reflectance 375
  2.175000,                               !- Wavelength 376 {micron}
  0.129200,                               !- Transmittance 376
  0.672700,                               !- Front Reflectance 376
  0.794200,                               !- Back Reflectance 376
  2.180000,                               !- Wavelength 377 {micron}
  0.128200,                               !- Transmittance 377
  0.668600,                               !- Front Reflectance 377
  0.794200,                               !- Back Reflectance 377
  2.185000,                               !- Wavelength 378 {micron}
  0.127200,                               !- Transmittance 378
  0.664900,                               !- Front Reflectance 378
  0.795500,                               !- Back Reflectance 378
  2.190000,                               !- Wavelength 379 {micron}
  0.125900,                               !- Transmittance 379
  0.661400,                               !- Front Reflectance 379
  0.797000,                               !- Back Reflectance 379
  2.195000,                               !- Wavelength 380 {micron}
  0.125000,                               !- Transmittance 380
  0.657100,                               !- Front Reflectance 380
  0.797300,                               !- Back Reflectance 380
  2.200000,                               !- Wavelength 381 {micron}
  0.124100,                               !- Transmittance 381
  0.653600,                               !- Front Reflectance 381
  0.797200,                               !- Back Reflectance 381
  2.205000,                               !- Wavelength 382 {micron}
  0.122800,                               !- Transmittance 382
  0.651400,                               !- Front Reflectance 382
  0.797800,                               !- Back Reflectance 382
  2.210000,                               !- Wavelength 383 {micron}
  0.122200,                               !- Transmittance 383
  0.650100,                               !- Front Reflectance 383
  0.798800,                               !- Back Reflectance 383
  2.215000,                               !- Wavelength 384 {micron}
  0.121300,                               !- Transmittance 384
  0.648500,                               !- Front Reflectance 384
  0.798900,                               !- Back Reflectance 384
  2.220000,                               !- Wavelength 385 {micron}
  0.121000,                               !- Transmittance 385
  0.647600,                               !- Front Reflectance 385
  0.798700,                               !- Back Reflectance 385
  2.225000,                               !- Wavelength 386 {micron}
  0.120200,                               !- Transmittance 386
  0.648500,                               !- Front Reflectance 386
  0.800100,                               !- Back Reflectance 386
  2.230000,                               !- Wavelength 387 {micron}
  0.119600,                               !- Transmittance 387
  0.649800,                               !- Front Reflectance 387
  0.801300,                               !- Back Reflectance 387
  2.235000,                               !- Wavelength 388 {micron}
  0.119200,                               !- Transmittance 388
  0.650300,                               !- Front Reflectance 388
  0.801300,                               !- Back Reflectance 388
  2.240000,                               !- Wavelength 389 {micron}
  0.118400,                               !- Transmittance 389
  0.651500,                               !- Front Reflectance 389
  0.801900,                               !- Back Reflectance 389
  2.245000,                               !- Wavelength 390 {micron}
  0.118200,                               !- Transmittance 390
  0.652900,                               !- Front Reflectance 390
  0.802500,                               !- Back Reflectance 390
  2.250000,                               !- Wavelength 391 {micron}
  0.117800,                               !- Transmittance 391
  0.654500,                               !- Front Reflectance 391
  0.803500,                               !- Back Reflectance 391
  2.255000,                               !- Wavelength 392 {micron}
  0.117200,                               !- Transmittance 392
  0.655900,                               !- Front Reflectance 392
  0.804000,                               !- Back Reflectance 392
  2.260000,                               !- Wavelength 393 {micron}
  0.117000,                               !- Transmittance 393
  0.657200,                               !- Front Reflectance 393
  0.804100,                               !- Back Reflectance 393
  2.265000,                               !- Wavelength 394 {micron}
  0.116400,                               !- Transmittance 394
  0.658900,                               !- Front Reflectance 394
  0.805100,                               !- Back Reflectance 394
  2.270000,                               !- Wavelength 395 {micron}
  0.116100,                               !- Transmittance 395
  0.660500,                               !- Front Reflectance 395
  0.805700,                               !- Back Reflectance 395
  2.275000,                               !- Wavelength 396 {micron}
  0.115400,                               !- Transmittance 396
  0.661600,                               !- Front Reflectance 396
  0.806200,                               !- Back Reflectance 396
  2.280000,                               !- Wavelength 397 {micron}
  0.115000,                               !- Transmittance 397
  0.662300,                               !- Front Reflectance 397
  0.806100,                               !- Back Reflectance 397
  2.285000,                               !- Wavelength 398 {micron}
  0.114600,                               !- Transmittance 398
  0.663900,                               !- Front Reflectance 398
  0.806700,                               !- Back Reflectance 398
  2.290000,                               !- Wavelength 399 {micron}
  0.113900,                               !- Transmittance 399
  0.665100,                               !- Front Reflectance 399
  0.807900,                               !- Back Reflectance 399
  2.295000,                               !- Wavelength 400 {micron}
  0.113600,                               !- Transmittance 400
  0.665500,                               !- Front Reflectance 400
  0.807800,                               !- Back Reflectance 400
  2.300000,                               !- Wavelength 401 {micron}
  0.113200,                               !- Transmittance 401
  0.666000,                               !- Front Reflectance 401
  0.807700,                               !- Back Reflectance 401
  2.305000,                               !- Wavelength 402 {micron}
  0.112400,                               !- Transmittance 402
  0.667900,                               !- Front Reflectance 402
  0.809100,                               !- Back Reflectance 402
  2.310000,                               !- Wavelength 403 {micron}
  0.112300,                               !- Transmittance 403
  0.668300,                               !- Front Reflectance 403
  0.809600,                               !- Back Reflectance 403
  2.315000,                               !- Wavelength 404 {micron}
  0.111600,                               !- Transmittance 404
  0.668900,                               !- Front Reflectance 404
  0.810000,                               !- Back Reflectance 404
  2.320000,                               !- Wavelength 405 {micron}
  0.111200,                               !- Transmittance 405
  0.669300,                               !- Front Reflectance 405
  0.810400,                               !- Back Reflectance 405
  2.325000,                               !- Wavelength 406 {micron}
  0.110900,                               !- Transmittance 406
  0.669900,                               !- Front Reflectance 406
  0.810600,                               !- Back Reflectance 406
  2.330000,                               !- Wavelength 407 {micron}
  0.110000,                               !- Transmittance 407
  0.670500,                               !- Front Reflectance 407
  0.811500,                               !- Back Reflectance 407
  2.335000,                               !- Wavelength 408 {micron}
  0.109600,                               !- Transmittance 408
  0.670700,                               !- Front Reflectance 408
  0.811900,                               !- Back Reflectance 408
  2.340000,                               !- Wavelength 409 {micron}
  0.109000,                               !- Transmittance 409
  0.671000,                               !- Front Reflectance 409
  0.812300,                               !- Back Reflectance 409
  2.345000,                               !- Wavelength 410 {micron}
  0.108500,                               !- Transmittance 410
  0.671800,                               !- Front Reflectance 410
  0.813800,                               !- Back Reflectance 410
  2.350000,                               !- Wavelength 411 {micron}
  0.108200,                               !- Transmittance 411
  0.672200,                               !- Front Reflectance 411
  0.814400,                               !- Back Reflectance 411
  2.355000,                               !- Wavelength 412 {micron}
  0.107400,                               !- Transmittance 412
  0.671800,                               !- Front Reflectance 412
  0.814100,                               !- Back Reflectance 412
  2.360000,                               !- Wavelength 413 {micron}
  0.106900,                               !- Transmittance 413
  0.671400,                               !- Front Reflectance 413
  0.814300,                               !- Back Reflectance 413
  2.365000,                               !- Wavelength 414 {micron}
  0.106600,                               !- Transmittance 414
  0.671100,                               !- Front Reflectance 414
  0.814600,                               !- Back Reflectance 414
  2.370000,                               !- Wavelength 415 {micron}
  0.105700,                               !- Transmittance 415
  0.671000,                               !- Front Reflectance 415
  0.814900,                               !- Back Reflectance 415
  2.375000,                               !- Wavelength 416 {micron}
  0.105200,                               !- Transmittance 416
  0.671200,                               !- Front Reflectance 416
  0.816100,                               !- Back Reflectance 416
  2.380000,                               !- Wavelength 417 {micron}
  0.104900,                               !- Transmittance 417
  0.671000,                               !- Front Reflectance 417
  0.816700,                               !- Back Reflectance 417
  2.385000,                               !- Wavelength 418 {micron}
  0.104100,                               !- Transmittance 418
  0.670500,                               !- Front Reflectance 418
  0.816900,                               !- Back Reflectance 418
  2.390000,                               !- Wavelength 419 {micron}
  0.103900,                               !- Transmittance 419
  0.669500,                               !- Front Reflectance 419
  0.817100,                               !- Back Reflectance 419
  2.395000,                               !- Wavelength 420 {micron}
  0.103200,                               !- Transmittance 420
  0.669000,                               !- Front Reflectance 420
  0.817500,                               !- Back Reflectance 420
  2.400000,                               !- Wavelength 421 {micron}
  0.102400,                               !- Transmittance 421
  0.668400,                               !- Front Reflectance 421
  0.818600,                               !- Back Reflectance 421
  2.405000,                               !- Wavelength 422 {micron}
  0.102000,                               !- Transmittance 422
  0.666700,                               !- Front Reflectance 422
  0.818100,                               !- Back Reflectance 422
  2.410000,                               !- Wavelength 423 {micron}
  0.101700,                               !- Transmittance 423
  0.665300,                               !- Front Reflectance 423
  0.818300,                               !- Back Reflectance 423
  2.415000,                               !- Wavelength 424 {micron}
  0.100800,                               !- Transmittance 424
  0.664500,                               !- Front Reflectance 424
  0.819000,                               !- Back Reflectance 424
  2.420000,                               !- Wavelength 425 {micron}
  0.100300,                               !- Transmittance 425
  0.662800,                               !- Front Reflectance 425
  0.819100,                               !- Back Reflectance 425
  2.425000,                               !- Wavelength 426 {micron}
  0.099800,                               !- Transmittance 426
  0.661600,                               !- Front Reflectance 426
  0.820200,                               !- Back Reflectance 426
  2.430000,                               !- Wavelength 427 {micron}
  0.098800,                               !- Transmittance 427
  0.660200,                               !- Front Reflectance 427
  0.821100,                               !- Back Reflectance 427
  2.435000,                               !- Wavelength 428 {micron}
  0.098500,                               !- Transmittance 428
  0.658900,                               !- Front Reflectance 428
  0.822100,                               !- Back Reflectance 428
  2.440000,                               !- Wavelength 429 {micron}
  0.098100,                               !- Transmittance 429
  0.656100,                               !- Front Reflectance 429
  0.821700,                               !- Back Reflectance 429
  2.445000,                               !- Wavelength 430 {micron}
  0.097100,                               !- Transmittance 430
  0.655600,                               !- Front Reflectance 430
  0.822800,                               !- Back Reflectance 430
  2.450000,                               !- Wavelength 431 {micron}
  0.096800,                               !- Transmittance 431
  0.654400,                               !- Front Reflectance 431
  0.823900,                               !- Back Reflectance 431
  2.455000,                               !- Wavelength 432 {micron}
  0.096300,                               !- Transmittance 432
  0.652400,                               !- Front Reflectance 432
  0.824300,                               !- Back Reflectance 432
  2.460000,                               !- Wavelength 433 {micron}
  0.095900,                               !- Transmittance 433
  0.649900,                               !- Front Reflectance 433
  0.824300,                               !- Back Reflectance 433
  2.465000,                               !- Wavelength 434 {micron}
  0.095400,                               !- Transmittance 434
  0.649000,                               !- Front Reflectance 434
  0.823900,                               !- Back Reflectance 434
  2.470000,                               !- Wavelength 435 {micron}
  0.094800,                               !- Transmittance 435
  0.646800,                               !- Front Reflectance 435
  0.825500,                               !- Back Reflectance 435
  2.475000,                               !- Wavelength 436 {micron}
  0.092900,                               !- Transmittance 436
  0.644500,                               !- Front Reflectance 436
  0.824900,                               !- Back Reflectance 436
  2.480000,                               !- Wavelength 437 {micron}
  0.094000,                               !- Transmittance 437
  0.643000,                               !- Front Reflectance 437
  0.823700,                               !- Back Reflectance 437
  2.485000,                               !- Wavelength 438 {micron}
  0.090900,                               !- Transmittance 438
  0.643200,                               !- Front Reflectance 438
  0.826500,                               !- Back Reflectance 438
  2.490000,                               !- Wavelength 439 {micron}
  0.088900,                               !- Transmittance 439
  0.641200,                               !- Front Reflectance 439
  0.827500,                               !- Back Reflectance 439
  2.495000,                               !- Wavelength 440 {micron}
  0.091200,                               !- Transmittance 440
  0.642000,                               !- Front Reflectance 440
  0.826900,                               !- Back Reflectance 440
  2.500000,                               !- Wavelength 441 {micron}
  0.088000,                               !- Transmittance 441
  0.640900,                               !- Front Reflectance 441
  0.827800;                               !- Back Reflectance 441

MaterialProperty:GlazingSpectralData,
  Glass_5004_Layer_SpecDat,               !- Name
  0.300000,                               !- Wavelength 1 {micron}
  0.313700,                               !- Transmittance 1
  0.049900,                               !- Front Reflectance 1
  0.032300,                               !- Back Reflectance 1
  0.305000,                               !- Wavelength 2 {micron}
  0.427900,                               !- Transmittance 2
  0.056300,                               !- Front Reflectance 2
  0.057000,                               !- Back Reflectance 2
  0.310000,                               !- Wavelength 3 {micron}
  0.531400,                               !- Transmittance 3
  0.061200,                               !- Front Reflectance 3
  0.063100,                               !- Back Reflectance 3
  0.315000,                               !- Wavelength 4 {micron}
  0.622200,                               !- Transmittance 4
  0.066500,                               !- Front Reflectance 4
  0.069200,                               !- Back Reflectance 4
  0.320000,                               !- Wavelength 5 {micron}
  0.698500,                               !- Transmittance 5
  0.071400,                               !- Front Reflectance 5
  0.074800,                               !- Back Reflectance 5
  0.325000,                               !- Wavelength 6 {micron}
  0.759400,                               !- Transmittance 6
  0.075900,                               !- Front Reflectance 6
  0.079600,                               !- Back Reflectance 6
  0.330000,                               !- Wavelength 7 {micron}
  0.806100,                               !- Transmittance 7
  0.079400,                               !- Front Reflectance 7
  0.083500,                               !- Back Reflectance 7
  0.335000,                               !- Wavelength 8 {micron}
  0.839900,                               !- Transmittance 8
  0.082000,                               !- Front Reflectance 8
  0.086000,                               !- Back Reflectance 8
  0.340000,                               !- Wavelength 9 {micron}
  0.863900,                               !- Transmittance 9
  0.083900,                               !- Front Reflectance 9
  0.088100,                               !- Back Reflectance 9
  0.345000,                               !- Wavelength 10 {micron}
  0.879700,                               !- Transmittance 10
  0.084900,                               !- Front Reflectance 10
  0.088900,                               !- Back Reflectance 10
  0.350000,                               !- Wavelength 11 {micron}
  0.890100,                               !- Transmittance 11
  0.085700,                               !- Front Reflectance 11
  0.089500,                               !- Back Reflectance 11
  0.355000,                               !- Wavelength 12 {micron}
  0.897200,                               !- Transmittance 12
  0.086300,                               !- Front Reflectance 12
  0.090100,                               !- Back Reflectance 12
  0.360000,                               !- Wavelength 13 {micron}
  0.901300,                               !- Transmittance 13
  0.086500,                               !- Front Reflectance 13
  0.090000,                               !- Back Reflectance 13
  0.365000,                               !- Wavelength 14 {micron}
  0.903700,                               !- Transmittance 14
  0.086400,                               !- Front Reflectance 14
  0.089300,                               !- Back Reflectance 14
  0.370000,                               !- Wavelength 15 {micron}
  0.905400,                               !- Transmittance 15
  0.086300,                               !- Front Reflectance 15
  0.088200,                               !- Back Reflectance 15
  0.375000,                               !- Wavelength 16 {micron}
  0.905800,                               !- Transmittance 16
  0.086200,                               !- Front Reflectance 16
  0.087900,                               !- Back Reflectance 16
  0.380000,                               !- Wavelength 17 {micron}
  0.905600,                               !- Transmittance 17
  0.086100,                               !- Front Reflectance 17
  0.087900,                               !- Back Reflectance 17
  0.385000,                               !- Wavelength 18 {micron}
  0.906600,                               !- Transmittance 18
  0.085900,                               !- Front Reflectance 18
  0.087500,                               !- Back Reflectance 18
  0.390000,                               !- Wavelength 19 {micron}
  0.907500,                               !- Transmittance 19
  0.085900,                               !- Front Reflectance 19
  0.086900,                               !- Back Reflectance 19
  0.395000,                               !- Wavelength 20 {micron}
  0.908000,                               !- Transmittance 20
  0.085800,                               !- Front Reflectance 20
  0.086700,                               !- Back Reflectance 20
  0.400000,                               !- Wavelength 21 {micron}
  0.908100,                               !- Transmittance 21
  0.085500,                               !- Front Reflectance 21
  0.086200,                               !- Back Reflectance 21
  0.410000,                               !- Wavelength 22 {micron}
  0.908000,                               !- Transmittance 22
  0.085300,                               !- Front Reflectance 22
  0.086000,                               !- Back Reflectance 22
  0.420000,                               !- Wavelength 23 {micron}
  0.908100,                               !- Transmittance 23
  0.084900,                               !- Front Reflectance 23
  0.085600,                               !- Back Reflectance 23
  0.430000,                               !- Wavelength 24 {micron}
  0.908500,                               !- Transmittance 24
  0.084600,                               !- Front Reflectance 24
  0.085400,                               !- Back Reflectance 24
  0.440000,                               !- Wavelength 25 {micron}
  0.908700,                               !- Transmittance 25
  0.084400,                               !- Front Reflectance 25
  0.085100,                               !- Back Reflectance 25
  0.450000,                               !- Wavelength 26 {micron}
  0.909300,                               !- Transmittance 26
  0.084200,                               !- Front Reflectance 26
  0.084900,                               !- Back Reflectance 26
  0.460000,                               !- Wavelength 27 {micron}
  0.910200,                               !- Transmittance 27
  0.083900,                               !- Front Reflectance 27
  0.084400,                               !- Back Reflectance 27
  0.470000,                               !- Wavelength 28 {micron}
  0.910100,                               !- Transmittance 28
  0.083500,                               !- Front Reflectance 28
  0.083900,                               !- Back Reflectance 28
  0.480000,                               !- Wavelength 29 {micron}
  0.910700,                               !- Transmittance 29
  0.083300,                               !- Front Reflectance 29
  0.083900,                               !- Back Reflectance 29
  0.490000,                               !- Wavelength 30 {micron}
  0.911400,                               !- Transmittance 30
  0.083300,                               !- Front Reflectance 30
  0.083700,                               !- Back Reflectance 30
  0.500000,                               !- Wavelength 31 {micron}
  0.911800,                               !- Transmittance 31
  0.083000,                               !- Front Reflectance 31
  0.083100,                               !- Back Reflectance 31
  0.510000,                               !- Wavelength 32 {micron}
  0.912300,                               !- Transmittance 32
  0.082700,                               !- Front Reflectance 32
  0.083000,                               !- Back Reflectance 32
  0.520000,                               !- Wavelength 33 {micron}
  0.912000,                               !- Transmittance 33
  0.082500,                               !- Front Reflectance 33
  0.082800,                               !- Back Reflectance 33
  0.530000,                               !- Wavelength 34 {micron}
  0.912100,                               !- Transmittance 34
  0.082400,                               !- Front Reflectance 34
  0.082800,                               !- Back Reflectance 34
  0.540000,                               !- Wavelength 35 {micron}
  0.912000,                               !- Transmittance 35
  0.082200,                               !- Front Reflectance 35
  0.082700,                               !- Back Reflectance 35
  0.550000,                               !- Wavelength 36 {micron}
  0.912200,                               !- Transmittance 36
  0.082100,                               !- Front Reflectance 36
  0.082800,                               !- Back Reflectance 36
  0.560000,                               !- Wavelength 37 {micron}
  0.911900,                               !- Transmittance 37
  0.081900,                               !- Front Reflectance 37
  0.082700,                               !- Back Reflectance 37
  0.570000,                               !- Wavelength 38 {micron}
  0.911600,                               !- Transmittance 38
  0.081800,                               !- Front Reflectance 38
  0.082800,                               !- Back Reflectance 38
  0.580000,                               !- Wavelength 39 {micron}
  0.910900,                               !- Transmittance 39
  0.081500,                               !- Front Reflectance 39
  0.082500,                               !- Back Reflectance 39
  0.590000,                               !- Wavelength 40 {micron}
  0.910400,                               !- Transmittance 40
  0.081400,                               !- Front Reflectance 40
  0.082600,                               !- Back Reflectance 40
  0.600000,                               !- Wavelength 41 {micron}
  0.909600,                               !- Transmittance 41
  0.081200,                               !- Front Reflectance 41
  0.082400,                               !- Back Reflectance 41
  0.610000,                               !- Wavelength 42 {micron}
  0.909100,                               !- Transmittance 42
  0.081000,                               !- Front Reflectance 42
  0.082300,                               !- Back Reflectance 42
  0.620000,                               !- Wavelength 43 {micron}
  0.908000,                               !- Transmittance 43
  0.080700,                               !- Front Reflectance 43
  0.082100,                               !- Back Reflectance 43
  0.630000,                               !- Wavelength 44 {micron}
  0.906800,                               !- Transmittance 44
  0.080600,                               !- Front Reflectance 44
  0.082200,                               !- Back Reflectance 44
  0.640000,                               !- Wavelength 45 {micron}
  0.906200,                               !- Transmittance 45
  0.080400,                               !- Front Reflectance 45
  0.082100,                               !- Back Reflectance 45
  0.650000,                               !- Wavelength 46 {micron}
  0.905100,                               !- Transmittance 46
  0.080200,                               !- Front Reflectance 46
  0.082200,                               !- Back Reflectance 46
  0.660000,                               !- Wavelength 47 {micron}
  0.903900,                               !- Transmittance 47
  0.079900,                               !- Front Reflectance 47
  0.081900,                               !- Back Reflectance 47
  0.670000,                               !- Wavelength 48 {micron}
  0.903000,                               !- Transmittance 48
  0.079800,                               !- Front Reflectance 48
  0.081600,                               !- Back Reflectance 48
  0.680000,                               !- Wavelength 49 {micron}
  0.901700,                               !- Transmittance 49
  0.079500,                               !- Front Reflectance 49
  0.081600,                               !- Back Reflectance 49
  0.690000,                               !- Wavelength 50 {micron}
  0.900600,                               !- Transmittance 50
  0.079300,                               !- Front Reflectance 50
  0.081600,                               !- Back Reflectance 50
  0.700000,                               !- Wavelength 51 {micron}
  0.899400,                               !- Transmittance 51
  0.079100,                               !- Front Reflectance 51
  0.081500,                               !- Back Reflectance 51
  0.710000,                               !- Wavelength 52 {micron}
  0.898800,                               !- Transmittance 52
  0.079000,                               !- Front Reflectance 52
  0.081400,                               !- Back Reflectance 52
  0.720000,                               !- Wavelength 53 {micron}
  0.897400,                               !- Transmittance 53
  0.078800,                               !- Front Reflectance 53
  0.081300,                               !- Back Reflectance 53
  0.730000,                               !- Wavelength 54 {micron}
  0.896000,                               !- Transmittance 54
  0.078600,                               !- Front Reflectance 54
  0.081200,                               !- Back Reflectance 54
  0.740000,                               !- Wavelength 55 {micron}
  0.895100,                               !- Transmittance 55
  0.078500,                               !- Front Reflectance 55
  0.081000,                               !- Back Reflectance 55
  0.750000,                               !- Wavelength 56 {micron}
  0.893000,                               !- Transmittance 56
  0.078200,                               !- Front Reflectance 56
  0.080800,                               !- Back Reflectance 56
  0.760000,                               !- Wavelength 57 {micron}
  0.891600,                               !- Transmittance 57
  0.077900,                               !- Front Reflectance 57
  0.080500,                               !- Back Reflectance 57
  0.770000,                               !- Wavelength 58 {micron}
  0.890800,                               !- Transmittance 58
  0.077800,                               !- Front Reflectance 58
  0.080500,                               !- Back Reflectance 58
  0.780000,                               !- Wavelength 59 {micron}
  0.888600,                               !- Transmittance 59
  0.077600,                               !- Front Reflectance 59
  0.080000,                               !- Back Reflectance 59
  0.790000,                               !- Wavelength 60 {micron}
  0.887600,                               !- Transmittance 60
  0.077400,                               !- Front Reflectance 60
  0.079900,                               !- Back Reflectance 60
  0.800000,                               !- Wavelength 61 {micron}
  0.886600,                               !- Transmittance 61
  0.077100,                               !- Front Reflectance 61
  0.079500,                               !- Back Reflectance 61
  0.810000,                               !- Wavelength 62 {micron}
  0.885800,                               !- Transmittance 62
  0.077300,                               !- Front Reflectance 62
  0.079800,                               !- Back Reflectance 62
  0.820000,                               !- Wavelength 63 {micron}
  0.884200,                               !- Transmittance 63
  0.077000,                               !- Front Reflectance 63
  0.079500,                               !- Back Reflectance 63
  0.830000,                               !- Wavelength 64 {micron}
  0.884000,                               !- Transmittance 64
  0.076800,                               !- Front Reflectance 64
  0.079100,                               !- Back Reflectance 64
  0.840000,                               !- Wavelength 65 {micron}
  0.882500,                               !- Transmittance 65
  0.076700,                               !- Front Reflectance 65
  0.079300,                               !- Back Reflectance 65
  0.850000,                               !- Wavelength 66 {micron}
  0.879100,                               !- Transmittance 66
  0.076200,                               !- Front Reflectance 66
  0.078400,                               !- Back Reflectance 66
  0.860000,                               !- Wavelength 67 {micron}
  0.879600,                               !- Transmittance 67
  0.077700,                               !- Front Reflectance 67
  0.080200,                               !- Back Reflectance 67
  0.870000,                               !- Wavelength 68 {micron}
  0.879800,                               !- Transmittance 68
  0.077300,                               !- Front Reflectance 68
  0.080000,                               !- Back Reflectance 68
  0.880000,                               !- Wavelength 69 {micron}
  0.878900,                               !- Transmittance 69
  0.077200,                               !- Front Reflectance 69
  0.079600,                               !- Back Reflectance 69
  0.890000,                               !- Wavelength 70 {micron}
  0.877800,                               !- Transmittance 70
  0.077000,                               !- Front Reflectance 70
  0.079700,                               !- Back Reflectance 70
  0.900000,                               !- Wavelength 71 {micron}
  0.877000,                               !- Transmittance 71
  0.076800,                               !- Front Reflectance 71
  0.078900,                               !- Back Reflectance 71
  0.910000,                               !- Wavelength 72 {micron}
  0.876300,                               !- Transmittance 72
  0.076600,                               !- Front Reflectance 72
  0.078900,                               !- Back Reflectance 72
  0.920000,                               !- Wavelength 73 {micron}
  0.875300,                               !- Transmittance 73
  0.076300,                               !- Front Reflectance 73
  0.078200,                               !- Back Reflectance 73
  0.930000,                               !- Wavelength 74 {micron}
  0.874500,                               !- Transmittance 74
  0.076300,                               !- Front Reflectance 74
  0.078600,                               !- Back Reflectance 74
  0.940000,                               !- Wavelength 75 {micron}
  0.874000,                               !- Transmittance 75
  0.076400,                               !- Front Reflectance 75
  0.078800,                               !- Back Reflectance 75
  0.950000,                               !- Wavelength 76 {micron}
  0.873400,                               !- Transmittance 76
  0.076100,                               !- Front Reflectance 76
  0.078300,                               !- Back Reflectance 76
  0.960000,                               !- Wavelength 77 {micron}
  0.872700,                               !- Transmittance 77
  0.076000,                               !- Front Reflectance 77
  0.078200,                               !- Back Reflectance 77
  0.970000,                               !- Wavelength 78 {micron}
  0.872100,                               !- Transmittance 78
  0.075900,                               !- Front Reflectance 78
  0.078100,                               !- Back Reflectance 78
  0.980000,                               !- Wavelength 79 {micron}
  0.871600,                               !- Transmittance 79
  0.075800,                               !- Front Reflectance 79
  0.078100,                               !- Back Reflectance 79
  0.990000,                               !- Wavelength 80 {micron}
  0.871100,                               !- Transmittance 80
  0.075800,                               !- Front Reflectance 80
  0.078100,                               !- Back Reflectance 80
  1.000000,                               !- Wavelength 81 {micron}
  0.870800,                               !- Transmittance 81
  0.075600,                               !- Front Reflectance 81
  0.078000,                               !- Back Reflectance 81
  1.050000,                               !- Wavelength 82 {micron}
  0.869000,                               !- Transmittance 82
  0.075400,                               !- Front Reflectance 82
  0.077600,                               !- Back Reflectance 82
  1.100000,                               !- Wavelength 83 {micron}
  0.868400,                               !- Transmittance 83
  0.075000,                               !- Front Reflectance 83
  0.077200,                               !- Back Reflectance 83
  1.150000,                               !- Wavelength 84 {micron}
  0.868400,                               !- Transmittance 84
  0.074800,                               !- Front Reflectance 84
  0.077000,                               !- Back Reflectance 84
  1.200000,                               !- Wavelength 85 {micron}
  0.868800,                               !- Transmittance 85
  0.074700,                               !- Front Reflectance 85
  0.076800,                               !- Back Reflectance 85
  1.250000,                               !- Wavelength 86 {micron}
  0.869800,                               !- Transmittance 86
  0.074600,                               !- Front Reflectance 86
  0.076600,                               !- Back Reflectance 86
  1.300000,                               !- Wavelength 87 {micron}
  0.871500,                               !- Transmittance 87
  0.074600,                               !- Front Reflectance 87
  0.076400,                               !- Back Reflectance 87
  1.350000,                               !- Wavelength 88 {micron}
  0.873700,                               !- Transmittance 88
  0.074500,                               !- Front Reflectance 88
  0.076100,                               !- Back Reflectance 88
  1.400000,                               !- Wavelength 89 {micron}
  0.874000,                               !- Transmittance 89
  0.074400,                               !- Front Reflectance 89
  0.076200,                               !- Back Reflectance 89
  1.450000,                               !- Wavelength 90 {micron}
  0.878000,                               !- Transmittance 90
  0.074600,                               !- Front Reflectance 90
  0.076200,                               !- Back Reflectance 90
  1.500000,                               !- Wavelength 91 {micron}
  0.882700,                               !- Transmittance 91
  0.074700,                               !- Front Reflectance 91
  0.076300,                               !- Back Reflectance 91
  1.550000,                               !- Wavelength 92 {micron}
  0.885800,                               !- Transmittance 92
  0.074800,                               !- Front Reflectance 92
  0.076300,                               !- Back Reflectance 92
  1.600000,                               !- Wavelength 93 {micron}
  0.888200,                               !- Transmittance 93
  0.074800,                               !- Front Reflectance 93
  0.076100,                               !- Back Reflectance 93
  1.650000,                               !- Wavelength 94 {micron}
  0.888700,                               !- Transmittance 94
  0.074500,                               !- Front Reflectance 94
  0.075600,                               !- Back Reflectance 94
  1.700000,                               !- Wavelength 95 {micron}
  0.888400,                               !- Transmittance 95
  0.074400,                               !- Front Reflectance 95
  0.075600,                               !- Back Reflectance 95
  1.750000,                               !- Wavelength 96 {micron}
  0.886200,                               !- Transmittance 96
  0.074000,                               !- Front Reflectance 96
  0.075100,                               !- Back Reflectance 96
  1.800000,                               !- Wavelength 97 {micron}
  0.882800,                               !- Transmittance 97
  0.073500,                               !- Front Reflectance 97
  0.074500,                               !- Back Reflectance 97
  1.850000,                               !- Wavelength 98 {micron}
  0.880100,                               !- Transmittance 98
  0.073100,                               !- Front Reflectance 98
  0.074100,                               !- Back Reflectance 98
  1.900000,                               !- Wavelength 99 {micron}
  0.876700,                               !- Transmittance 99
  0.072500,                               !- Front Reflectance 99
  0.073400,                               !- Back Reflectance 99
  1.950000,                               !- Wavelength 100 {micron}
  0.874600,                               !- Transmittance 100
  0.072500,                               !- Front Reflectance 100
  0.073400,                               !- Back Reflectance 100
  2.000000,                               !- Wavelength 101 {micron}
  0.870500,                               !- Transmittance 101
  0.071800,                               !- Front Reflectance 101
  0.072400,                               !- Back Reflectance 101
  2.050000,                               !- Wavelength 102 {micron}
  0.867800,                               !- Transmittance 102
  0.071500,                               !- Front Reflectance 102
  0.072200,                               !- Back Reflectance 102
  2.100000,                               !- Wavelength 103 {micron}
  0.865000,                               !- Transmittance 103
  0.071100,                               !- Front Reflectance 103
  0.072000,                               !- Back Reflectance 103
  2.150000,                               !- Wavelength 104 {micron}
  0.858100,                               !- Transmittance 104
  0.070100,                               !- Front Reflectance 104
  0.070500,                               !- Back Reflectance 104
  2.200000,                               !- Wavelength 105 {micron}
  0.836600,                               !- Transmittance 105
  0.068600,                               !- Front Reflectance 105
  0.069200,                               !- Back Reflectance 105
  2.250000,                               !- Wavelength 106 {micron}
  0.830000,                               !- Transmittance 106
  0.068100,                               !- Front Reflectance 106
  0.068600,                               !- Back Reflectance 106
  2.300000,                               !- Wavelength 107 {micron}
  0.835600,                               !- Transmittance 107
  0.068800,                               !- Front Reflectance 107
  0.069700,                               !- Back Reflectance 107
  2.350000,                               !- Wavelength 108 {micron}
  0.834600,                               !- Transmittance 108
  0.067600,                               !- Front Reflectance 108
  0.068200,                               !- Back Reflectance 108
  2.400000,                               !- Wavelength 109 {micron}
  0.829700,                               !- Transmittance 109
  0.067800,                               !- Front Reflectance 109
  0.067400,                               !- Back Reflectance 109
  2.450000,                               !- Wavelength 110 {micron}
  0.813300,                               !- Transmittance 110
  0.066100,                               !- Front Reflectance 110
  0.065900,                               !- Back Reflectance 110
  2.500000,                               !- Wavelength 111 {micron}
  0.801400,                               !- Transmittance 111
  0.064600,                               !- Front Reflectance 111
  0.064100;                               !- Back Reflectance 111

